!- Windows Line endings 

Version,
    8.7;                      !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes;                      !- Run Simulation for Weather File Run Periods

Building,
    90.1-2013-MediumOffice-ASHRAE 169-2006-4A created: 2017-08-08 15:32:19 -0400,    !- Name
    0.0,                      !- North Axis
    City,                     !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.2,                      !- Temperature Convergence Tolerance Value
    FullInteriorAndExterior,    !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,
    AverageOverDaysInFrequency,    !- Calculation Method
    7,                        !- Calculation Frequency
    15000;                    !- Maximum Figures in Shadow Overlap Calculations

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    TARP;                     !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200.0;                    !- Surface Temperature Upper Limit

ZoneAirHeatBalanceAlgorithm,
    ThirdOrderBackwardDifference;    !- Algorithm

ZoneAirContaminantBalance,
    No;                       !- Carbon Dioxide Concentration

ZoneCapacitanceMultiplier:ResearchSpecial,
    {36295b21-e1ad-49af-a502-c86e186188f9},    !- Name
    ,                         !- Zone or ZoneList Name
    ,                         !- Temperature Capacity Multiplier
    ,                         !- Humidity Capacity Multiplier
    ,                         !- Carbon Dioxide Capacity Multiplier
    ;                         !- Generic Contaminant Capacity Multiplier

Timestep,
    6;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    2,                        !- Minimum System Timestep
    25;                       !- Maximum HVAC Iterations

Site:Location,
    New York Laguardia Arpt,    !- Name
    40.78,                    !- Latitude
    -73.88,                   !- Longitude
    -5.0,                     !- Time Zone
    3.0;                      !- Elevation

SizingPeriod:DesignDay,
    Baltimore Blt Washngtn IntL Ann Clg .4% Condns DB=>MWB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    34.4,                     !- Maximum DryBulb Temperature
    10.4,                     !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    23.9,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    100786.0,                 !- Barometric Pressure
    4.6,                      !- Wind Speed
    280.0,                    !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.552,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    1.769;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

SizingPeriod:DesignDay,
    Baltimore Blt Washngtn IntL Ann Htg 99.6% Condns DB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -10.6,                    !- Maximum DryBulb Temperature
    0.0,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -10.6,                    !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    100786.0,                 !- Barometric Pressure
    3.9,                      !- Wind Speed
    290.0,                    !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.0;                      !- Sky Clearness

SizingPeriod:DesignDay,
    New York Laguardia Arpt Ann Clg .4% Condns DB=>MWB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    33.5,                     !- Maximum DryBulb Temperature
    7.7,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    23.5,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101289.0,                 !- Barometric Pressure
    5.6,                      !- Wind Speed
    270.0,                    !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.532,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    1.821;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

SizingPeriod:DesignDay,
    New York Laguardia Arpt Ann Clg .4% Condns DP=>MDB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    27.2,                     !- Maximum DryBulb Temperature
    7.7,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                 !- Humidity Condition Type
    23.5,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101289.0,                 !- Barometric Pressure
    5.6,                      !- Wind Speed
    270.0,                    !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.532,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    1.821;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

SizingPeriod:DesignDay,
    New York Laguardia Arpt Ann Clg .4% Condns Enth=>MDB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    30.8,                     !- Maximum DryBulb Temperature
    7.7,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Enthalpy,                 !- Humidity Condition Type
    ,                         !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    76200.0,                  !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101289.0,                 !- Barometric Pressure
    5.6,                      !- Wind Speed
    270.0,                    !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.532,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    1.821;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

SizingPeriod:DesignDay,
    New York Laguardia Arpt Ann Clg .4% Condns WB=>MDB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    30.7,                     !- Maximum DryBulb Temperature
    7.7,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    25.1,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101289.0,                 !- Barometric Pressure
    5.6,                      !- Wind Speed
    270.0,                    !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.532,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    1.821;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

SizingPeriod:DesignDay,
    New York Laguardia Arpt Ann Htg 99.6% Condns DB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -10.8,                    !- Maximum DryBulb Temperature
    0.0,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -10.8,                    !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101289.0,                 !- Barometric Pressure
    7.5,                      !- Wind Speed
    320.0,                    !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.0;                      !- Sky Clearness

SizingPeriod:DesignDay,
    New York Laguardia Arpt Ann Htg Wind 99.6% Condns WS=>MCDB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    0.0,                      !- Maximum DryBulb Temperature
    0.0,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    0.0,                      !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101289.0,                 !- Barometric Pressure
    14.4,                     !- Wind Speed
    320.0,                    !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.0;                      !- Sky Clearness

SizingPeriod:DesignDay,
    New York Laguardia Arpt Ann Hum_n 99.6% Condns DP=>MCDB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -9.3,                     !- Maximum DryBulb Temperature
    0.0,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                 !- Humidity Condition Type
    -20.1,                    !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101289.0,                 !- Barometric Pressure
    7.5,                      !- Wind Speed
    320.0,                    !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.0;                      !- Sky Clearness

RunPeriod,
    Run Period 1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    1;                        !- Number of Times Runperiod to be Repeated

Site:GroundTemperature:BuildingSurface,
    20.58,                    !- January Ground Temperature
    20.52,                    !- February Ground Temperature
    20.55,                    !- March Ground Temperature
    20.59,                    !- April Ground Temperature
    20.67,                    !- May Ground Temperature
    22.89,                    !- June Ground Temperature
    23.29,                    !- July Ground Temperature
    23.4,                     !- August Ground Temperature
    23.42,                    !- September Ground Temperature
    21.21,                    !- October Ground Temperature
    20.85,                    !- November Ground Temperature
    20.69;                    !- December Ground Temperature

Site:WaterMainsTemperature,
    Correlation,              !- Calculation Method
    ,                         !- Temperature Schedule Name
    13.15,                    !- Annual Average Outdoor Air Temperature
    25.8;                     !- Maximum Difference In Monthly Average Outdoor Air Temperatures

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Core Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    East Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    North Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    South Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    West Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    ActivityLevel,            !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    ActivityLevel 13,         !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    Capacity,                 !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    capacity;                 !- Unit Type

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    ControlMode,              !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    controlmode;              !- Unit Type

ScheduleTypeLimits,
    DeltaTemperature,         !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    deltatemperature;         !- Unit Type

ScheduleTypeLimits,
    Dimensionless,            !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 1,          !- Name
    -1,                       !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 2,          !- Name
    0.1,                      !- Lower Limit Value
    1000,                     !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 3,          !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous,               !- Numeric Type
    dimensionless;            !- Unit Type

ScheduleTypeLimits,
    Fractional,               !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    LinearPowerDensity,       !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    linearpowerdensity;       !- Unit Type

ScheduleTypeLimits,
    OnOff,                    !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    Percent,                  !- Name
    0,                        !- Lower Limit Value
    100,                      !- Upper Limit Value
    Continuous,               !- Numeric Type
    percent;                  !- Unit Type

ScheduleTypeLimits,
    Schedule Type Limits 1,    !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    Temperature 1,            !- Name
    0,                        !- Lower Limit Value
    100,                      !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    100,                      !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature Schedule Type Limits 1,    !- Name
    0,                        !- Lower Limit Value
    100,                      !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Velocity,                 !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    velocity;                 !- Unit Type

ScheduleTypeLimits,
    VolumetricFlowRate,       !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    volumetricflowrate;       !- Unit Type

Schedule:Day:Interval,
    Office Bldg Light Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    07:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    08:00,                    !- Time 3
    0.3,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    18:00,                    !- Time 5
    0.7,                      !- Value Until Time 5
    20:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    22:00,                    !- Time 7
    0.3,                      !- Value Until Time 7
    23:00,                    !- Time 8
    0.1,                      !- Value Until Time 8
    24:00,                    !- Time 9
    0.05;                     !- Value Until Time 9

Schedule:Day:Interval,
    Office Bldg Light Rule 2 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    14:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.15,                     !- Value Until Time 4
    24:00,                    !- Time 5
    0.05;                     !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Light Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium HTGSETP_SCH_NO_OPTIMUM Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium HTGSETP_SCH_NO_OPTIMUM Wkdy Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    22:00,                    !- Time 2
    21,                       !- Value Until Time 2
    24:00,                    !- Time 3
    15.6;                     !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium HTGSETP_SCH_NO_OPTIMUM Sat Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    17:00,                    !- Time 2
    21,                       !- Value Until Time 2
    24:00,                    !- Time 3
    15.6;                     !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium HTGSETP_SCH_NO_OPTIMUM Summer Design Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium HTGSETP_SCH_NO_OPTIMUM Winter Design Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    06:00,                    !- Time 2
    17.6,                     !- Value Until Time 2
    07:00,                    !- Time 3
    19.6,                     !- Value Until Time 3
    22:00,                    !- Time 4
    21,                       !- Value Until Time 4
    24:00,                    !- Time 5
    15.6;                     !- Value Until Time 5

Schedule:Day:Interval,
    OfficeMedium CLGSETP_SCH_NO_OPTIMUM Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    26.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium CLGSETP_SCH_NO_OPTIMUM Wkdy Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    22:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    26.7;                     !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium CLGSETP_SCH_NO_OPTIMUM Sat Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    17:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    26.7;                     !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium CLGSETP_SCH_NO_OPTIMUM Summer Design Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    06:00,                    !- Time 2
    25.7,                     !- Value Until Time 2
    07:00,                    !- Time 3
    25,                       !- Value Until Time 3
    22:00,                    !- Time 4
    24,                       !- Value Until Time 4
    24:00,                    !- Time 5
    26.7;                     !- Value Until Time 5

Schedule:Day:Interval,
    OfficeMedium CLGSETP_SCH_NO_OPTIMUM Winter Design Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    26.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Air Velocity Schedule Default,    !- Name
    Velocity,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    6.7;                      !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Summer_Design_Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    6.7;                      !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Winter_Design_Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    6.7;                      !- Value Until Time 1

Schedule:Day:Interval,
    Clothing Schedule Default Winter Clothes,    !- Name
    Any Number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Clothing Schedule Summer Clothes,    !- Name
    Any Number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.5;                      !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.8;                     !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Summer_Design_Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.8;                     !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Winter_Design_Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.8;                     !- Value Until Time 1

Schedule:Day:Interval,
    Economizer Max OA Fraction 70 pct Default,    !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.7;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hot Water Temperature Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    67;                       !- Value Until Time 1

Schedule:Day:Interval,
    Hot Water Temperature Summer Design Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    67;                       !- Value Until Time 1

Schedule:Day:Interval,
    Hot Water Temperature Winter Design Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    67;                       !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    67;                       !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Summer_Design_Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    67;                       !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Winter_Design_Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    67;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Activity Default Schedule,    !- Name
    ActivityLevel 13,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Activity Summer Design Day,    !- Name
    ActivityLevel 13,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Activity Winter Design Day,    !- Name
    ActivityLevel 13,         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.4,                      !- Value Until Time 1
    12:00,                    !- Time 2
    0.9,                      !- Value Until Time 2
    13:00,                    !- Time 3
    0.8,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    18:00,                    !- Time 5
    0.8,                      !- Value Until Time 5
    20:00,                    !- Time 6
    0.6,                      !- Value Until Time 6
    22:00,                    !- Time 7
    0.5,                      !- Value Until Time 7
    24:00,                    !- Time 8
    0.4;                      !- Value Until Time 8

Schedule:Day:Interval,
    Medium Office Bldg Equip Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.3;                      !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Rule 2 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.3,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.4,                      !- Value Until Time 2
    14:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.35,                     !- Value Until Time 4
    24:00,                    !- Time 5
    0.3;                      !- Value Until Time 5

Schedule:Day:Interval,
    Medium Office Bldg Equip Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Occ Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    08:00,                    !- Time 3
    0.2,                      !- Value Until Time 3
    12:00,                    !- Time 4
    0.95,                     !- Value Until Time 4
    13:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    17:00,                    !- Time 6
    0.95,                     !- Value Until Time 6
    18:00,                    !- Time 7
    0.7,                      !- Value Until Time 7
    20:00,                    !- Time 8
    0.4,                      !- Value Until Time 8
    22:00,                    !- Time 9
    0.1,                      !- Value Until Time 9
    24:00,                    !- Time 10
    0.05;                     !- Value Until Time 10

Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 2 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    14:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0;                        !- Value Until Time 5

Schedule:Day:Interval,
    Medium Office Bldg Occ Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0.05;                     !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Bldg Occ Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Infil Quarter On Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Infil Quarter On Rule 2 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Office Activity Default Schedule,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    132;                      !- Value Until Time 1

Schedule:Day:Interval,
    Office Activity Summer Design Day,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    132;                      !- Value Until Time 1

Schedule:Day:Interval,
    Office Activity Winter Design Day,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    132;                      !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Equip Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.4,                      !- Value Until Time 1
    12:00,                    !- Time 2
    0.9,                      !- Value Until Time 2
    13:00,                    !- Time 3
    0.8,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    18:00,                    !- Time 5
    0.8,                      !- Value Until Time 5
    20:00,                    !- Time 6
    0.6,                      !- Value Until Time 6
    22:00,                    !- Time 7
    0.5,                      !- Value Until Time 7
    24:00,                    !- Time 8
    0.4;                      !- Value Until Time 8

Schedule:Day:Interval,
    Office Bldg Equip Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.3;                      !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Equip Rule 2 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.3,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.4,                      !- Value Until Time 2
    14:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.35,                     !- Value Until Time 4
    24:00,                    !- Time 5
    0.3;                      !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Equip Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Equip Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Occ Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.100000001490116,        !- Value Until Time 2
    08:00,                    !- Time 3
    0.200000002980232,        !- Value Until Time 3
    12:00,                    !- Time 4
    0.850000023841858,        !- Value Until Time 4
    13:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    17:00,                    !- Time 6
    0.850000023841858,        !- Value Until Time 6
    18:00,                    !- Time 7
    0.699999988079071,        !- Value Until Time 7
    20:00,                    !- Time 8
    0.400000005960464,        !- Value Until Time 8
    22:00,                    !- Time 9
    0.100000001490116,        !- Value Until Time 9
    24:00,                    !- Time 10
    0.0500000007450581;       !- Value Until Time 10

Schedule:Day:Interval,
    Office Bldg Occ Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Occ Rule 2 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.100000001490116,        !- Value Until Time 2
    14:00,                    !- Time 3
    0.400000005960464,        !- Value Until Time 3
    17:00,                    !- Time 4
    0.100000001490116,        !- Value Until Time 4
    24:00,                    !- Time 5
    0;                        !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Occ Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0.05;                     !- Value Until Time 3

Schedule:Day:Interval,
    Office Bldg Occ Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Infil Quarter On Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Office Infil Quarter On Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Infil Quarter On Rule 2 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Office Infil Quarter On Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Office Infil Quarter On Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium ACTIVITY_SCH Default,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium ACTIVITY_SCH Summer Design Day,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium ACTIVITY_SCH Winter Design Day,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_ELEVATORS Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.16,                     !- Value Until Time 2
    09:00,                    !- Time 3
    0.14,                     !- Value Until Time 3
    10:00,                    !- Time 4
    0.21,                     !- Value Until Time 4
    11:00,                    !- Time 5
    0.18,                     !- Value Until Time 5
    12:00,                    !- Time 6
    0.25,                     !- Value Until Time 6
    13:00,                    !- Time 7
    0.21,                     !- Value Until Time 7
    14:00,                    !- Time 8
    0.13,                     !- Value Until Time 8
    15:00,                    !- Time 9
    0.08,                     !- Value Until Time 9
    16:00,                    !- Time 10
    0.04,                     !- Value Until Time 10
    17:00,                    !- Time 11
    0.05,                     !- Value Until Time 11
    18:00,                    !- Time 12
    0.06,                     !- Value Until Time 12
    24:00,                    !- Time 13
    0;                        !- Value Until Time 13

Schedule:Day:Interval,
    OfficeMedium BLDG_ELEVATORS Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.69;                     !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_ELEVATORS Sun|WntrDsn Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_ELEVATORS Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_ELEVATORS Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.35,                     !- Value Until Time 2
    09:00,                    !- Time 3
    0.69,                     !- Value Until Time 3
    10:00,                    !- Time 4
    0.43,                     !- Value Until Time 4
    11:00,                    !- Time 5
    0.37,                     !- Value Until Time 5
    12:00,                    !- Time 6
    0.43,                     !- Value Until Time 6
    13:00,                    !- Time 7
    0.58,                     !- Value Until Time 7
    14:00,                    !- Time 8
    0.48,                     !- Value Until Time 8
    16:00,                    !- Time 9
    0.37,                     !- Value Until Time 9
    17:00,                    !- Time 10
    0.46,                     !- Value Until Time 10
    18:00,                    !- Time 11
    0.62,                     !- Value Until Time 11
    19:00,                    !- Time 12
    0.12,                     !- Value Until Time 12
    21:00,                    !- Time 13
    0.04,                     !- Value Until Time 13
    24:00,                    !- Time 14
    0;                        !- Value Until Time 14

Schedule:Day:Interval,
    OfficeMedium BLDG_EQUIP_SCH_2013 Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.2307553806,             !- Value Until Time 1
    08:00,                    !- Time 2
    0.381234796,              !- Value Until Time 2
    12:00,                    !- Time 3
    0.476543495,              !- Value Until Time 3
    17:00,                    !- Time 4
    0.3335804465,             !- Value Until Time 4
    19:00,                    !- Time 5
    0.285926097,              !- Value Until Time 5
    24:00,                    !- Time 6
    0.2307553806;             !- Value Until Time 6

Schedule:Day:Interval,
    OfficeMedium BLDG_EQUIP_SCH_2013 Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_EQUIP_SCH_2013 Sun Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.2307553806,             !- Value Until Time 1
    18:00,                    !- Time 2
    0.288107175,              !- Value Until Time 2
    24:00,                    !- Time 3
    0.23813625;               !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium BLDG_EQUIP_SCH_2013 Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_EQUIP_SCH_2013 Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.3076738408,             !- Value Until Time 1
    08:00,                    !- Time 2
    0.381234796,              !- Value Until Time 2
    12:00,                    !- Time 3
    0.857778291,              !- Value Until Time 3
    13:00,                    !- Time 4
    0.762469592,              !- Value Until Time 4
    17:00,                    !- Time 5
    0.857778291,              !- Value Until Time 5
    18:00,                    !- Time 6
    0.476543495,              !- Value Until Time 6
    24:00,                    !- Time 7
    0.381234796;              !- Value Until Time 7

Schedule:Day:Interval,
    OfficeMedium BLDG_LIGHT_SCH_2013 Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    08:00,                    !- Time 2
    0.08623256,               !- Value Until Time 2
    12:00,                    !- Time 3
    0.25869768,               !- Value Until Time 3
    17:00,                    !- Time 4
    0.12934884,               !- Value Until Time 4
    19:00,                    !- Time 5
    0.04311628,               !- Value Until Time 5
    24:00,                    !- Time 6
    0.05;                     !- Value Until Time 6

Schedule:Day:Interval,
    OfficeMedium BLDG_LIGHT_SCH_2013 Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_LIGHT_SCH_2013 Sun Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    18:00,                    !- Time 2
    0.04311628,               !- Value Until Time 2
    24:00,                    !- Time 3
    0.05;                     !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium BLDG_LIGHT_SCH_2013 Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    06:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    07:00,                    !- Time 3
    0.08623256,               !- Value Until Time 3
    08:00,                    !- Time 4
    0.25869768,               !- Value Until Time 4
    17:00,                    !- Time 5
    0.77609304,               !- Value Until Time 5
    18:00,                    !- Time 6
    0.4311628,                !- Value Until Time 6
    20:00,                    !- Time 7
    0.25869768,               !- Value Until Time 7
    22:00,                    !- Time 8
    0.17246512,               !- Value Until Time 8
    23:00,                    !- Time 9
    0.08623256,               !- Value Until Time 9
    24:00,                    !- Time 10
    0.04311628;               !- Value Until Time 10

Schedule:Day:Interval,
    OfficeMedium BLDG_OCC_SCH Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium BLDG_OCC_SCH Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    12:00,                    !- Time 3
    0.3,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    19:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    24:00,                    !- Time 6
    0;                        !- Value Until Time 6

Schedule:Day:Interval,
    OfficeMedium BLDG_OCC_SCH Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0.05;                     !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium BLDG_OCC_SCH Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_OCC_SCH Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    08:00,                    !- Time 3
    0.2,                      !- Value Until Time 3
    12:00,                    !- Time 4
    0.95,                     !- Value Until Time 4
    13:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    17:00,                    !- Time 6
    0.95,                     !- Value Until Time 6
    18:00,                    !- Time 7
    0.3,                      !- Value Until Time 7
    22:00,                    !- Time 8
    0.1,                      !- Value Until Time 8
    24:00,                    !- Time 9
    0.05;                     !- Value Until Time 9

Schedule:Day:Interval,
    OfficeMedium BLDG_SWH_SCH Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    11:00,                    !- Time 2
    0.04,                     !- Value Until Time 2
    13:00,                    !- Time 3
    0.06,                     !- Value Until Time 3
    14:00,                    !- Time 4
    0.09,                     !- Value Until Time 4
    15:00,                    !- Time 5
    0.06,                     !- Value Until Time 5
    18:00,                    !- Time 6
    0.04,                     !- Value Until Time 6
    24:00,                    !- Time 7
    0;                        !- Value Until Time 7

Schedule:Day:Interval,
    OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.07,                     !- Value Until Time 2
    08:00,                    !- Time 3
    0.19,                     !- Value Until Time 3
    09:00,                    !- Time 4
    0.35,                     !- Value Until Time 4
    10:00,                    !- Time 5
    0.38,                     !- Value Until Time 5
    11:00,                    !- Time 6
    0.39,                     !- Value Until Time 6
    12:00,                    !- Time 7
    0.47,                     !- Value Until Time 7
    13:00,                    !- Time 8
    0.57,                     !- Value Until Time 8
    14:00,                    !- Time 9
    0.54,                     !- Value Until Time 9
    15:00,                    !- Time 10
    0.34,                     !- Value Until Time 10
    16:00,                    !- Time 11
    0.33,                     !- Value Until Time 11
    17:00,                    !- Time 12
    0.44,                     !- Value Until Time 12
    18:00,                    !- Time 13
    0.26,                     !- Value Until Time 13
    19:00,                    !- Time 14
    0.21,                     !- Value Until Time 14
    20:00,                    !- Time 15
    0.15,                     !- Value Until Time 15
    21:00,                    !- Time 16
    0.17,                     !- Value Until Time 16
    22:00,                    !- Time 17
    0.08,                     !- Value Until Time 17
    24:00,                    !- Time 18
    0.05;                     !- Value Until Time 18

Schedule:Day:Interval,
    OfficeMedium BLDG_SWH_SCH Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.07,                     !- Value Until Time 2
    08:00,                    !- Time 3
    0.19,                     !- Value Until Time 3
    09:00,                    !- Time 4
    0.35,                     !- Value Until Time 4
    10:00,                    !- Time 5
    0.38,                     !- Value Until Time 5
    11:00,                    !- Time 6
    0.39,                     !- Value Until Time 6
    12:00,                    !- Time 7
    0.47,                     !- Value Until Time 7
    13:00,                    !- Time 8
    0.57,                     !- Value Until Time 8
    14:00,                    !- Time 9
    0.54,                     !- Value Until Time 9
    15:00,                    !- Time 10
    0.34,                     !- Value Until Time 10
    16:00,                    !- Time 11
    0.33,                     !- Value Until Time 11
    17:00,                    !- Time 12
    0.44,                     !- Value Until Time 12
    18:00,                    !- Time 13
    0.26,                     !- Value Until Time 13
    19:00,                    !- Time 14
    0.21,                     !- Value Until Time 14
    20:00,                    !- Time 15
    0.15,                     !- Value Until Time 15
    21:00,                    !- Time 16
    0.17,                     !- Value Until Time 16
    22:00,                    !- Time 17
    0.08,                     !- Value Until Time 17
    24:00,                    !- Time 18
    0.05;                     !- Value Until Time 18

Schedule:Day:Interval,
    OfficeMedium BLDG_SWH_SCH Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.07,                     !- Value Until Time 2
    08:00,                    !- Time 3
    0.11,                     !- Value Until Time 3
    09:00,                    !- Time 4
    0.15,                     !- Value Until Time 4
    10:00,                    !- Time 5
    0.21,                     !- Value Until Time 5
    11:00,                    !- Time 6
    0.19,                     !- Value Until Time 6
    12:00,                    !- Time 7
    0.23,                     !- Value Until Time 7
    13:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    14:00,                    !- Time 9
    0.19,                     !- Value Until Time 9
    15:00,                    !- Time 10
    0.15,                     !- Value Until Time 10
    16:00,                    !- Time 11
    0.13,                     !- Value Until Time 11
    17:00,                    !- Time 12
    0.14,                     !- Value Until Time 12
    19:00,                    !- Time 13
    0.07,                     !- Value Until Time 13
    24:00,                    !- Time 14
    0;                        !- Value Until Time 14

Schedule:Day:Interval,
    OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.07,                     !- Value Until Time 2
    08:00,                    !- Time 3
    0.11,                     !- Value Until Time 3
    09:00,                    !- Time 4
    0.15,                     !- Value Until Time 4
    10:00,                    !- Time 5
    0.21,                     !- Value Until Time 5
    11:00,                    !- Time 6
    0.19,                     !- Value Until Time 6
    12:00,                    !- Time 7
    0.23,                     !- Value Until Time 7
    13:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    14:00,                    !- Time 9
    0.19,                     !- Value Until Time 9
    15:00,                    !- Time 10
    0.15,                     !- Value Until Time 10
    16:00,                    !- Time 11
    0.13,                     !- Value Until Time 11
    17:00,                    !- Time 12
    0.14,                     !- Value Until Time 12
    19:00,                    !- Time 13
    0.07,                     !- Value Until Time 13
    24:00,                    !- Time 14
    0;                        !- Value Until Time 14

Schedule:Day:Interval,
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.16,                     !- Value Until Time 2
    09:00,                    !- Time 3
    0.14,                     !- Value Until Time 3
    10:00,                    !- Time 4
    0.21,                     !- Value Until Time 4
    11:00,                    !- Time 5
    0.18,                     !- Value Until Time 5
    12:00,                    !- Time 6
    0.25,                     !- Value Until Time 6
    13:00,                    !- Time 7
    0.21,                     !- Value Until Time 7
    14:00,                    !- Time 8
    0.13,                     !- Value Until Time 8
    15:00,                    !- Time 9
    0.08,                     !- Value Until Time 9
    16:00,                    !- Time 10
    0.04,                     !- Value Until Time 10
    17:00,                    !- Time 11
    0.05,                     !- Value Until Time 11
    18:00,                    !- Time 12
    0.06,                     !- Value Until Time 12
    24:00,                    !- Time 13
    0;                        !- Value Until Time 13

Schedule:Day:Interval,
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.69;                     !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.35,                     !- Value Until Time 2
    09:00,                    !- Time 3
    0.69,                     !- Value Until Time 3
    10:00,                    !- Time 4
    0.43,                     !- Value Until Time 4
    11:00,                    !- Time 5
    0.37,                     !- Value Until Time 5
    12:00,                    !- Time 6
    0.43,                     !- Value Until Time 6
    13:00,                    !- Time 7
    0.58,                     !- Value Until Time 7
    14:00,                    !- Time 8
    0.48,                     !- Value Until Time 8
    16:00,                    !- Time 9
    0.37,                     !- Value Until Time 9
    17:00,                    !- Time 10
    0.46,                     !- Value Until Time 10
    18:00,                    !- Time 11
    0.62,                     !- Value Until Time 11
    19:00,                    !- Time 12
    0.12,                     !- Value Until Time 12
    21:00,                    !- Time 13
    0.04,                     !- Value Until Time 13
    24:00,                    !- Time 14
    0;                        !- Value Until Time 14

Schedule:Day:Interval,
    OfficeMedium Exterior_lighting_schedule_a Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    24:00,                    !- Time 2
    1;                        !- Value Until Time 2

Schedule:Day:Interval,
    OfficeMedium Exterior_lighting_schedule_a Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    24:00,                    !- Time 2
    1;                        !- Value Until Time 2

Schedule:Day:Interval,
    OfficeMedium Exterior_lighting_schedule_a Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    24:00,                    !- Time 2
    1;                        !- Value Until Time 2

Schedule:Day:Interval,
    OfficeMedium Exterior_lighting_schedule_b Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.7,                      !- Value Until Time 1
    24:00,                    !- Time 2
    1;                        !- Value Until Time 2

Schedule:Day:Interval,
    OfficeMedium Exterior_lighting_schedule_b Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.7,                      !- Value Until Time 1
    24:00,                    !- Time 2
    1;                        !- Value Until Time 2

Schedule:Day:Interval,
    OfficeMedium Exterior_lighting_schedule_b Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.7,                      !- Value Until Time 1
    24:00,                    !- Time 2
    1;                        !- Value Until Time 2

Schedule:Day:Interval,
    OfficeMedium HVACOperationSchd Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium HVACOperationSchd Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium HVACOperationSchd Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    18:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium HVACOperationSchd WntrDsn|Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    18:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium MinOA_MotorizedDamper_Sched Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium MinOA_MotorizedDamper_Sched Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium MinOA_MotorizedDamper_Sched Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    18:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium MinOA_MotorizedDamper_Sched WntrDsn|Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    18:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 1,           !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 10,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 11,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 12,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 13,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 14,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 15,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 16,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 17,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 18,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 19,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 2,           !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 20,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 21,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 22,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 23,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 24,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 25,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 26,          !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    22;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 27,          !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 28,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 29,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 3,           !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 30,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    43.3;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 31,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 32,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 33,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 34,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 35,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    43.3;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 36,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 37,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 38,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    43.3;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 39,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 4,           !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 40,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 41,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    43.3;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 42,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 43,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 44,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    43.3;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 45,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 46,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 47,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    43.3;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 48,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 49,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 5,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 50,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    43.3;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 51,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 52,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 53,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    43.3;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 54,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 55,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 56,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    43.3;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 57,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 58,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 59,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    43.3;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 6,           !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 60,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 61,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 62,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    43.3;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 63,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 64,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 65,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    43.3;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 66,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 67,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 68,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    43.3;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 69,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 7,           !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 70,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 71,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    43.3;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 72,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 73,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 74,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    43.3;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 75,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 76,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 77,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 78,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 79,          !- Name
    Temperature 1,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    5;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 8,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 80,          !- Name
    Temperature 1,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    17.6000003814697,         !- Value Until Time 1
    22:00,                    !- Time 2
    23,                       !- Value Until Time 2
    24:00,                    !- Time 3
    17.6000003814697;         !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 81,          !- Name
    Temperature 1,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    17.6000003814697,         !- Value Until Time 1
    22:00,                    !- Time 2
    23,                       !- Value Until Time 2
    24:00,                    !- Time 3
    17.6000003814697;         !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 82,          !- Name
    Temperature 1,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6000003814697;         !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 83,          !- Name
    Temperature 1,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 84,          !- Name
    Temperature 1,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    17.6000003814697;         !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 9,           !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Service Water Loop Temp - 140F Default,    !- Name
    Temperature Schedule Type Limits,    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0000000000001;         !- Value Until Time 1

Schedule:Day:Interval,
    Supply Air Temp - 55F Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.7777777777778;         !- Value Until Time 1

Schedule:Day:Interval,
    Supply Air Temp - 55F Default 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.7777777777778;         !- Value Until Time 1

Schedule:Day:Interval,
    Supply Air Temp - 55F Default 2,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    12.7777777777778;         !- Value Until Time 1

Schedule:Day:Interval,
    Water Heater Ambient Temp Schedule - 70F Default,    !- Name
    Temperature Schedule Type Limits 1,    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21.1111111111111;         !- Value Until Time 1

Schedule:Day:Interval,
    Water Heater Ambient Temperature Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    22;                       !- Value Until Time 1

Schedule:Day:Interval,
    Water Heater Setpoint Temperature Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60;                       !- Value Until Time 1

Schedule:Day:Interval,
    Work Efficiency Schedule Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Week:Daily,
    Schedule:Week:Daily {433dd379-cd97-4cc8-a6e7-6be3efb0c469},    !- Name
    Office Bldg Light Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Monday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Tuesday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Wednesday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Thursday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Friday ScheduleDay Name
    Office Bldg Light Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Holiday ScheduleDay Name
    Office Bldg Light Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Office Bldg Light Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Office Bldg Light Default Schedule,    !- CustomDay1 ScheduleDay Name
    Office Bldg Light Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {de8f9c8b-74ac-4a3a-a53a-9844df972940},    !- Name
    OfficeMedium HTGSETP_SCH_NO_OPTIMUM Default,    !- Sunday ScheduleDay Name
    OfficeMedium HTGSETP_SCH_NO_OPTIMUM Wkdy Day,    !- Monday ScheduleDay Name
    OfficeMedium HTGSETP_SCH_NO_OPTIMUM Wkdy Day,    !- Tuesday ScheduleDay Name
    OfficeMedium HTGSETP_SCH_NO_OPTIMUM Wkdy Day,    !- Wednesday ScheduleDay Name
    OfficeMedium HTGSETP_SCH_NO_OPTIMUM Wkdy Day,    !- Thursday ScheduleDay Name
    OfficeMedium HTGSETP_SCH_NO_OPTIMUM Wkdy Day,    !- Friday ScheduleDay Name
    OfficeMedium HTGSETP_SCH_NO_OPTIMUM Sat Day,    !- Saturday ScheduleDay Name
    OfficeMedium HTGSETP_SCH_NO_OPTIMUM Default,    !- Holiday ScheduleDay Name
    OfficeMedium HTGSETP_SCH_NO_OPTIMUM Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    OfficeMedium HTGSETP_SCH_NO_OPTIMUM Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    OfficeMedium HTGSETP_SCH_NO_OPTIMUM Default,    !- CustomDay1 ScheduleDay Name
    OfficeMedium HTGSETP_SCH_NO_OPTIMUM Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {0cc4fadb-777b-4f31-9e39-54043e41331d},    !- Name
    OfficeMedium CLGSETP_SCH_NO_OPTIMUM Default,    !- Sunday ScheduleDay Name
    OfficeMedium CLGSETP_SCH_NO_OPTIMUM Wkdy Day,    !- Monday ScheduleDay Name
    OfficeMedium CLGSETP_SCH_NO_OPTIMUM Wkdy Day,    !- Tuesday ScheduleDay Name
    OfficeMedium CLGSETP_SCH_NO_OPTIMUM Wkdy Day,    !- Wednesday ScheduleDay Name
    OfficeMedium CLGSETP_SCH_NO_OPTIMUM Wkdy Day,    !- Thursday ScheduleDay Name
    OfficeMedium CLGSETP_SCH_NO_OPTIMUM Wkdy Day,    !- Friday ScheduleDay Name
    OfficeMedium CLGSETP_SCH_NO_OPTIMUM Sat Day,    !- Saturday ScheduleDay Name
    OfficeMedium CLGSETP_SCH_NO_OPTIMUM Default,    !- Holiday ScheduleDay Name
    OfficeMedium CLGSETP_SCH_NO_OPTIMUM Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    OfficeMedium CLGSETP_SCH_NO_OPTIMUM Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    OfficeMedium CLGSETP_SCH_NO_OPTIMUM Default,    !- CustomDay1 ScheduleDay Name
    OfficeMedium CLGSETP_SCH_NO_OPTIMUM Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {61dbb364-76b7-4851-85ed-aa114a164012},    !- Name
    Air Velocity Schedule Default,    !- Sunday ScheduleDay Name
    Air Velocity Schedule Default,    !- Monday ScheduleDay Name
    Air Velocity Schedule Default,    !- Tuesday ScheduleDay Name
    Air Velocity Schedule Default,    !- Wednesday ScheduleDay Name
    Air Velocity Schedule Default,    !- Thursday ScheduleDay Name
    Air Velocity Schedule Default,    !- Friday ScheduleDay Name
    Air Velocity Schedule Default,    !- Saturday ScheduleDay Name
    Air Velocity Schedule Default,    !- Holiday ScheduleDay Name
    Air Velocity Schedule Default,    !- SummerDesignDay ScheduleDay Name
    Air Velocity Schedule Default,    !- WinterDesignDay ScheduleDay Name
    Air Velocity Schedule Default,    !- CustomDay1 ScheduleDay Name
    Air Velocity Schedule Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b67e9145-7d1f-4727-9f05-842693341875},    !- Name
    Schedule Day 79,          !- Sunday ScheduleDay Name
    Schedule Day 79,          !- Monday ScheduleDay Name
    Schedule Day 79,          !- Tuesday ScheduleDay Name
    Schedule Day 79,          !- Wednesday ScheduleDay Name
    Schedule Day 79,          !- Thursday ScheduleDay Name
    Schedule Day 79,          !- Friday ScheduleDay Name
    Schedule Day 79,          !- Saturday ScheduleDay Name
    Schedule Day 79,          !- Holiday ScheduleDay Name
    Schedule Day 79,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 79,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 79,          !- CustomDay1 ScheduleDay Name
    Schedule Day 79;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {29e3fa6b-e955-4c5c-b372-b08027f8a0d4},    !- Name
    Chilled_Water_Temperature_Default,    !- Sunday ScheduleDay Name
    Chilled_Water_Temperature_Default,    !- Monday ScheduleDay Name
    Chilled_Water_Temperature_Default,    !- Tuesday ScheduleDay Name
    Chilled_Water_Temperature_Default,    !- Wednesday ScheduleDay Name
    Chilled_Water_Temperature_Default,    !- Thursday ScheduleDay Name
    Chilled_Water_Temperature_Default,    !- Friday ScheduleDay Name
    Chilled_Water_Temperature_Default,    !- Saturday ScheduleDay Name
    Chilled_Water_Temperature_Default,    !- Holiday ScheduleDay Name
    Chilled_Water_Temperature_Summer_Design_Day,    !- SummerDesignDay ScheduleDay Name
    Chilled_Water_Temperature_Winter_Design_Day,    !- WinterDesignDay ScheduleDay Name
    Chilled_Water_Temperature_Default,    !- CustomDay1 ScheduleDay Name
    Chilled_Water_Temperature_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {0f4042cb-eb41-4efe-a746-4930fab85dcd},    !- Name
    Clothing Schedule Default Winter Clothes,    !- Sunday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Monday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Tuesday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Wednesday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Thursday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Friday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Saturday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Holiday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- SummerDesignDay ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- WinterDesignDay ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- CustomDay1 ScheduleDay Name
    Clothing Schedule Default Winter Clothes;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b519fa0f-4e28-4db1-9baa-580557c41f5d},    !- Name
    Deck_Temperature_Default,    !- Sunday ScheduleDay Name
    Deck_Temperature_Default,    !- Monday ScheduleDay Name
    Deck_Temperature_Default,    !- Tuesday ScheduleDay Name
    Deck_Temperature_Default,    !- Wednesday ScheduleDay Name
    Deck_Temperature_Default,    !- Thursday ScheduleDay Name
    Deck_Temperature_Default,    !- Friday ScheduleDay Name
    Deck_Temperature_Default,    !- Saturday ScheduleDay Name
    Deck_Temperature_Default,    !- Holiday ScheduleDay Name
    Deck_Temperature_Summer_Design_Day,    !- SummerDesignDay ScheduleDay Name
    Deck_Temperature_Winter_Design_Day,    !- WinterDesignDay ScheduleDay Name
    Deck_Temperature_Default,    !- CustomDay1 ScheduleDay Name
    Deck_Temperature_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {00a3d536-39b5-4d4b-bb34-d63b9e8c4249},    !- Name
    Economizer Max OA Fraction 70 pct Default,    !- Sunday ScheduleDay Name
    Economizer Max OA Fraction 70 pct Default,    !- Monday ScheduleDay Name
    Economizer Max OA Fraction 70 pct Default,    !- Tuesday ScheduleDay Name
    Economizer Max OA Fraction 70 pct Default,    !- Wednesday ScheduleDay Name
    Economizer Max OA Fraction 70 pct Default,    !- Thursday ScheduleDay Name
    Economizer Max OA Fraction 70 pct Default,    !- Friday ScheduleDay Name
    Economizer Max OA Fraction 70 pct Default,    !- Saturday ScheduleDay Name
    Economizer Max OA Fraction 70 pct Default,    !- Holiday ScheduleDay Name
    Economizer Max OA Fraction 70 pct Default,    !- SummerDesignDay ScheduleDay Name
    Economizer Max OA Fraction 70 pct Default,    !- WinterDesignDay ScheduleDay Name
    Economizer Max OA Fraction 70 pct Default,    !- CustomDay1 ScheduleDay Name
    Economizer Max OA Fraction 70 pct Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {e2a664f7-d254-4c8a-a436-524170c7747a},    !- Name
    Hot Water Temperature Default,    !- Sunday ScheduleDay Name
    Hot Water Temperature Default,    !- Monday ScheduleDay Name
    Hot Water Temperature Default,    !- Tuesday ScheduleDay Name
    Hot Water Temperature Default,    !- Wednesday ScheduleDay Name
    Hot Water Temperature Default,    !- Thursday ScheduleDay Name
    Hot Water Temperature Default,    !- Friday ScheduleDay Name
    Hot Water Temperature Default,    !- Saturday ScheduleDay Name
    Hot Water Temperature Default,    !- Holiday ScheduleDay Name
    Hot Water Temperature Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Hot Water Temperature Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Hot Water Temperature Default,    !- CustomDay1 ScheduleDay Name
    Hot Water Temperature Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {e3393133-14f2-4e28-9cb5-19f4024469b3},    !- Name
    Hot_Water_Temperature_Default,    !- Sunday ScheduleDay Name
    Hot_Water_Temperature_Default,    !- Monday ScheduleDay Name
    Hot_Water_Temperature_Default,    !- Tuesday ScheduleDay Name
    Hot_Water_Temperature_Default,    !- Wednesday ScheduleDay Name
    Hot_Water_Temperature_Default,    !- Thursday ScheduleDay Name
    Hot_Water_Temperature_Default,    !- Friday ScheduleDay Name
    Hot_Water_Temperature_Default,    !- Saturday ScheduleDay Name
    Hot_Water_Temperature_Default,    !- Holiday ScheduleDay Name
    Hot_Water_Temperature_Summer_Design_Day,    !- SummerDesignDay ScheduleDay Name
    Hot_Water_Temperature_Winter_Design_Day,    !- WinterDesignDay ScheduleDay Name
    Hot_Water_Temperature_Default,    !- CustomDay1 ScheduleDay Name
    Hot_Water_Temperature_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {7ea37d4d-4b89-49fa-a5f5-2de7a2b7a8ec},    !- Name
    Medium Office Activity Default Schedule,    !- Sunday ScheduleDay Name
    Medium Office Activity Default Schedule,    !- Monday ScheduleDay Name
    Medium Office Activity Default Schedule,    !- Tuesday ScheduleDay Name
    Medium Office Activity Default Schedule,    !- Wednesday ScheduleDay Name
    Medium Office Activity Default Schedule,    !- Thursday ScheduleDay Name
    Medium Office Activity Default Schedule,    !- Friday ScheduleDay Name
    Medium Office Activity Default Schedule,    !- Saturday ScheduleDay Name
    Medium Office Activity Default Schedule,    !- Holiday ScheduleDay Name
    Medium Office Activity Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Medium Office Activity Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Medium Office Activity Default Schedule,    !- CustomDay1 ScheduleDay Name
    Medium Office Activity Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f0cd23c4-083e-48d5-accc-4b8f042a5b7b},    !- Name
    Schedule Day 84,          !- Sunday ScheduleDay Name
    Schedule Day 80,          !- Monday ScheduleDay Name
    Schedule Day 80,          !- Tuesday ScheduleDay Name
    Schedule Day 80,          !- Wednesday ScheduleDay Name
    Schedule Day 80,          !- Thursday ScheduleDay Name
    Schedule Day 80,          !- Friday ScheduleDay Name
    Schedule Day 81,          !- Saturday ScheduleDay Name
    Schedule Day 80,          !- Holiday ScheduleDay Name
    Schedule Day 82,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 83,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 80,          !- CustomDay1 ScheduleDay Name
    Schedule Day 80;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {5c5e22c6-ae06-4a08-8d37-d8f568895e57},    !- Name
    Medium Office Bldg Equip Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Medium Office Bldg Equip Default Schedule,    !- Monday ScheduleDay Name
    Medium Office Bldg Equip Default Schedule,    !- Tuesday ScheduleDay Name
    Medium Office Bldg Equip Default Schedule,    !- Wednesday ScheduleDay Name
    Medium Office Bldg Equip Default Schedule,    !- Thursday ScheduleDay Name
    Medium Office Bldg Equip Default Schedule,    !- Friday ScheduleDay Name
    Medium Office Bldg Equip Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Medium Office Bldg Equip Default Schedule,    !- Holiday ScheduleDay Name
    Medium Office Bldg Equip Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Medium Office Bldg Equip Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Medium Office Bldg Equip Default Schedule,    !- CustomDay1 ScheduleDay Name
    Medium Office Bldg Equip Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ef61c7b4-f2d4-45aa-b55d-50ef10ea21bf},    !- Name
    Medium Office Bldg Occ Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Medium Office Bldg Occ Default Schedule,    !- Monday ScheduleDay Name
    Medium Office Bldg Occ Default Schedule,    !- Tuesday ScheduleDay Name
    Medium Office Bldg Occ Default Schedule,    !- Wednesday ScheduleDay Name
    Medium Office Bldg Occ Default Schedule,    !- Thursday ScheduleDay Name
    Medium Office Bldg Occ Default Schedule,    !- Friday ScheduleDay Name
    Medium Office Bldg Occ Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Medium Office Bldg Occ Default Schedule,    !- Holiday ScheduleDay Name
    Medium Office Bldg Occ Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Medium Office Bldg Occ Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Medium Office Bldg Occ Default Schedule,    !- CustomDay1 ScheduleDay Name
    Medium Office Bldg Occ Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {770e869e-c8dc-456a-b6fd-098b4f5e437e},    !- Name
    Medium Office Infil Quarter On Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- Monday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- Tuesday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- Wednesday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- Thursday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- Friday ScheduleDay Name
    Medium Office Infil Quarter On Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- Holiday ScheduleDay Name
    Medium Office Infil Quarter On Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Medium Office Infil Quarter On Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule,    !- CustomDay1 ScheduleDay Name
    Medium Office Infil Quarter On Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {d579b195-c8b0-4920-91d8-6614fa72f63c},    !- Name
    Office Activity Default Schedule,    !- Sunday ScheduleDay Name
    Office Activity Default Schedule,    !- Monday ScheduleDay Name
    Office Activity Default Schedule,    !- Tuesday ScheduleDay Name
    Office Activity Default Schedule,    !- Wednesday ScheduleDay Name
    Office Activity Default Schedule,    !- Thursday ScheduleDay Name
    Office Activity Default Schedule,    !- Friday ScheduleDay Name
    Office Activity Default Schedule,    !- Saturday ScheduleDay Name
    Office Activity Default Schedule,    !- Holiday ScheduleDay Name
    Office Activity Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Office Activity Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Office Activity Default Schedule,    !- CustomDay1 ScheduleDay Name
    Office Activity Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {0f689dfc-e075-427b-8077-835e4b18e37f},    !- Name
    Office Bldg Equip Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- Monday ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- Tuesday ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- Wednesday ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- Thursday ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- Friday ScheduleDay Name
    Office Bldg Equip Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- Holiday ScheduleDay Name
    Office Bldg Equip Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Office Bldg Equip Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- CustomDay1 ScheduleDay Name
    Office Bldg Equip Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {4036d9d1-7002-47c9-81d2-07d3637a0bf9},    !- Name
    Office Infil Quarter On Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Monday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Tuesday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Wednesday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Thursday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Friday ScheduleDay Name
    Office Infil Quarter On Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Holiday ScheduleDay Name
    Office Infil Quarter On Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Office Infil Quarter On Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- CustomDay1 ScheduleDay Name
    Office Infil Quarter On Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {e5d970c5-2bc5-49fa-8385-2dd815c0be59},    !- Name
    Office Bldg Occ Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- Monday ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- Tuesday ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- Wednesday ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- Thursday ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- Friday ScheduleDay Name
    Office Bldg Occ Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- Holiday ScheduleDay Name
    Office Bldg Occ Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Office Bldg Occ Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- CustomDay1 ScheduleDay Name
    Office Bldg Occ Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {43a7fa3c-0f0d-4d4f-b7c5-a85c38eddb60},    !- Name
    OfficeMedium ACTIVITY_SCH Default,    !- Sunday ScheduleDay Name
    OfficeMedium ACTIVITY_SCH Default,    !- Monday ScheduleDay Name
    OfficeMedium ACTIVITY_SCH Default,    !- Tuesday ScheduleDay Name
    OfficeMedium ACTIVITY_SCH Default,    !- Wednesday ScheduleDay Name
    OfficeMedium ACTIVITY_SCH Default,    !- Thursday ScheduleDay Name
    OfficeMedium ACTIVITY_SCH Default,    !- Friday ScheduleDay Name
    OfficeMedium ACTIVITY_SCH Default,    !- Saturday ScheduleDay Name
    OfficeMedium ACTIVITY_SCH Default,    !- Holiday ScheduleDay Name
    OfficeMedium ACTIVITY_SCH Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    OfficeMedium ACTIVITY_SCH Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    OfficeMedium ACTIVITY_SCH Default,    !- CustomDay1 ScheduleDay Name
    OfficeMedium ACTIVITY_SCH Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {98bd6350-0dab-4973-be6f-d978804c9af2},    !- Name
    OfficeMedium BLDG_ELEVATORS Sun|WntrDsn Day,    !- Sunday ScheduleDay Name
    OfficeMedium BLDG_ELEVATORS Wkdy Day,    !- Monday ScheduleDay Name
    OfficeMedium BLDG_ELEVATORS Wkdy Day,    !- Tuesday ScheduleDay Name
    OfficeMedium BLDG_ELEVATORS Wkdy Day,    !- Wednesday ScheduleDay Name
    OfficeMedium BLDG_ELEVATORS Wkdy Day,    !- Thursday ScheduleDay Name
    OfficeMedium BLDG_ELEVATORS Wkdy Day,    !- Friday ScheduleDay Name
    OfficeMedium BLDG_ELEVATORS Sat Day,    !- Saturday ScheduleDay Name
    Schedule Day 21,          !- Holiday ScheduleDay Name
    OfficeMedium BLDG_ELEVATORS Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    OfficeMedium BLDG_ELEVATORS Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 21,          !- CustomDay1 ScheduleDay Name
    Schedule Day 21;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {40ddbef2-1a7f-4038-98dc-a2cfa650d45b},    !- Name
    OfficeMedium BLDG_EQUIP_SCH_2013 Sun Day,    !- Sunday ScheduleDay Name
    OfficeMedium BLDG_EQUIP_SCH_2013 Wkdy Day,    !- Monday ScheduleDay Name
    OfficeMedium BLDG_EQUIP_SCH_2013 Wkdy Day,    !- Tuesday ScheduleDay Name
    OfficeMedium BLDG_EQUIP_SCH_2013 Wkdy Day,    !- Wednesday ScheduleDay Name
    OfficeMedium BLDG_EQUIP_SCH_2013 Wkdy Day,    !- Thursday ScheduleDay Name
    OfficeMedium BLDG_EQUIP_SCH_2013 Wkdy Day,    !- Friday ScheduleDay Name
    OfficeMedium BLDG_EQUIP_SCH_2013 Sat Day,    !- Saturday ScheduleDay Name
    Schedule Day 8,           !- Holiday ScheduleDay Name
    OfficeMedium BLDG_EQUIP_SCH_2013 Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    OfficeMedium BLDG_EQUIP_SCH_2013 Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 8,           !- CustomDay1 ScheduleDay Name
    Schedule Day 8;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c9da2501-4e20-442a-a29e-caea9f69e278},    !- Name
    OfficeMedium BLDG_LIGHT_SCH_2013 Sun Day,    !- Sunday ScheduleDay Name
    OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day,    !- Monday ScheduleDay Name
    OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day,    !- Tuesday ScheduleDay Name
    OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day,    !- Wednesday ScheduleDay Name
    OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day,    !- Thursday ScheduleDay Name
    OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day,    !- Friday ScheduleDay Name
    OfficeMedium BLDG_LIGHT_SCH_2013 Sat Day,    !- Saturday ScheduleDay Name
    Schedule Day 5,           !- Holiday ScheduleDay Name
    OfficeMedium BLDG_LIGHT_SCH_2013 Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    OfficeMedium BLDG_LIGHT_SCH_2013 Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Schedule Day 5,           !- CustomDay1 ScheduleDay Name
    Schedule Day 5;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {34e6ee5e-f33a-46bf-9ba1-217b704d22b4},    !- Name
    OfficeMedium BLDG_OCC_SCH Default,    !- Sunday ScheduleDay Name
    OfficeMedium BLDG_OCC_SCH Wkdy Day,    !- Monday ScheduleDay Name
    OfficeMedium BLDG_OCC_SCH Wkdy Day,    !- Tuesday ScheduleDay Name
    OfficeMedium BLDG_OCC_SCH Wkdy Day,    !- Wednesday ScheduleDay Name
    OfficeMedium BLDG_OCC_SCH Wkdy Day,    !- Thursday ScheduleDay Name
    OfficeMedium BLDG_OCC_SCH Wkdy Day,    !- Friday ScheduleDay Name
    OfficeMedium BLDG_OCC_SCH Sat Day,    !- Saturday ScheduleDay Name
    OfficeMedium BLDG_OCC_SCH Default,    !- Holiday ScheduleDay Name
    OfficeMedium BLDG_OCC_SCH Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    OfficeMedium BLDG_OCC_SCH Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    OfficeMedium BLDG_OCC_SCH Default,    !- CustomDay1 ScheduleDay Name
    OfficeMedium BLDG_OCC_SCH Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {41c193fc-5692-46b3-a96c-7eb918089772},    !- Name
    OfficeMedium BLDG_SWH_SCH Default,    !- Sunday ScheduleDay Name
    OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day,    !- Monday ScheduleDay Name
    OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day,    !- Tuesday ScheduleDay Name
    OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day,    !- Wednesday ScheduleDay Name
    OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day,    !- Thursday ScheduleDay Name
    OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day,    !- Friday ScheduleDay Name
    OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day,    !- Saturday ScheduleDay Name
    OfficeMedium BLDG_SWH_SCH Default,    !- Holiday ScheduleDay Name
    OfficeMedium BLDG_SWH_SCH Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    OfficeMedium BLDG_SWH_SCH Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    OfficeMedium BLDG_SWH_SCH Default,    !- CustomDay1 ScheduleDay Name
    OfficeMedium BLDG_SWH_SCH Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b3950dfc-8536-4ac2-9deb-162c14e5e9e2},    !- Name
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Default,    !- Sunday ScheduleDay Name
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Wkdy Day,    !- Monday ScheduleDay Name
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Wkdy Day,    !- Tuesday ScheduleDay Name
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Wkdy Day,    !- Wednesday ScheduleDay Name
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Wkdy Day,    !- Thursday ScheduleDay Name
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Wkdy Day,    !- Friday ScheduleDay Name
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Sat Day,    !- Saturday ScheduleDay Name
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Default,    !- Holiday ScheduleDay Name
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Default,    !- CustomDay1 ScheduleDay Name
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {0d755d20-2c45-4634-a78b-a05be4d8db52},    !- Name
    OfficeMedium Exterior_lighting_schedule_a Default,    !- Sunday ScheduleDay Name
    OfficeMedium Exterior_lighting_schedule_a Default,    !- Monday ScheduleDay Name
    OfficeMedium Exterior_lighting_schedule_a Default,    !- Tuesday ScheduleDay Name
    OfficeMedium Exterior_lighting_schedule_a Default,    !- Wednesday ScheduleDay Name
    OfficeMedium Exterior_lighting_schedule_a Default,    !- Thursday ScheduleDay Name
    OfficeMedium Exterior_lighting_schedule_a Default,    !- Friday ScheduleDay Name
    OfficeMedium Exterior_lighting_schedule_a Default,    !- Saturday ScheduleDay Name
    OfficeMedium Exterior_lighting_schedule_a Default,    !- Holiday ScheduleDay Name
    OfficeMedium Exterior_lighting_schedule_a Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    OfficeMedium Exterior_lighting_schedule_a Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    OfficeMedium Exterior_lighting_schedule_a Default,    !- CustomDay1 ScheduleDay Name
    OfficeMedium Exterior_lighting_schedule_a Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {268a9b07-08bf-4498-9a88-27468dc60ae3},    !- Name
    OfficeMedium Exterior_lighting_schedule_b Default,    !- Sunday ScheduleDay Name
    OfficeMedium Exterior_lighting_schedule_b Default,    !- Monday ScheduleDay Name
    OfficeMedium Exterior_lighting_schedule_b Default,    !- Tuesday ScheduleDay Name
    OfficeMedium Exterior_lighting_schedule_b Default,    !- Wednesday ScheduleDay Name
    OfficeMedium Exterior_lighting_schedule_b Default,    !- Thursday ScheduleDay Name
    OfficeMedium Exterior_lighting_schedule_b Default,    !- Friday ScheduleDay Name
    OfficeMedium Exterior_lighting_schedule_b Default,    !- Saturday ScheduleDay Name
    OfficeMedium Exterior_lighting_schedule_b Default,    !- Holiday ScheduleDay Name
    OfficeMedium Exterior_lighting_schedule_b Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    OfficeMedium Exterior_lighting_schedule_b Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    OfficeMedium Exterior_lighting_schedule_b Default,    !- CustomDay1 ScheduleDay Name
    OfficeMedium Exterior_lighting_schedule_b Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {0c8dc6d1-a59a-456d-9d8c-8c61b66debb5},    !- Name
    OfficeMedium HVACOperationSchd Default,    !- Sunday ScheduleDay Name
    OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day,    !- Monday ScheduleDay Name
    OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day,    !- Tuesday ScheduleDay Name
    OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day,    !- Wednesday ScheduleDay Name
    OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day,    !- Thursday ScheduleDay Name
    OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day,    !- Friday ScheduleDay Name
    OfficeMedium HVACOperationSchd WntrDsn|Sat Day,    !- Saturday ScheduleDay Name
    OfficeMedium HVACOperationSchd Default,    !- Holiday ScheduleDay Name
    OfficeMedium HVACOperationSchd Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    OfficeMedium HVACOperationSchd Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    OfficeMedium HVACOperationSchd Default,    !- CustomDay1 ScheduleDay Name
    OfficeMedium HVACOperationSchd Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {a1221d3b-d0da-4c1d-9b69-2c56dfe1e238},    !- Name
    OfficeMedium INFIL_SCH_PNNL Default,    !- Sunday ScheduleDay Name
    OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day,    !- Monday ScheduleDay Name
    OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day,    !- Tuesday ScheduleDay Name
    OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day,    !- Wednesday ScheduleDay Name
    OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day,    !- Thursday ScheduleDay Name
    OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day,    !- Friday ScheduleDay Name
    OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day,    !- Saturday ScheduleDay Name
    OfficeMedium INFIL_SCH_PNNL Default,    !- Holiday ScheduleDay Name
    OfficeMedium INFIL_SCH_PNNL Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    OfficeMedium INFIL_SCH_PNNL Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    OfficeMedium INFIL_SCH_PNNL Default,    !- CustomDay1 ScheduleDay Name
    OfficeMedium INFIL_SCH_PNNL Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {8ee2831c-2444-4212-8b75-b0afe9a46867},    !- Name
    OfficeMedium MinOA_MotorizedDamper_Sched Default,    !- Sunday ScheduleDay Name
    OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day,    !- Monday ScheduleDay Name
    OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day,    !- Tuesday ScheduleDay Name
    OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day,    !- Wednesday ScheduleDay Name
    OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day,    !- Thursday ScheduleDay Name
    OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day,    !- Friday ScheduleDay Name
    OfficeMedium MinOA_MotorizedDamper_Sched WntrDsn|Sat Day,    !- Saturday ScheduleDay Name
    OfficeMedium MinOA_MotorizedDamper_Sched Default,    !- Holiday ScheduleDay Name
    OfficeMedium MinOA_MotorizedDamper_Sched Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    OfficeMedium MinOA_MotorizedDamper_Sched Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    OfficeMedium MinOA_MotorizedDamper_Sched Default,    !- CustomDay1 ScheduleDay Name
    OfficeMedium MinOA_MotorizedDamper_Sched Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {fc46dcb0-85a5-474b-a4b3-4654dd88c46c},    !- Name
    Schedule Day 26,          !- Sunday ScheduleDay Name
    Schedule Day 26,          !- Monday ScheduleDay Name
    Schedule Day 26,          !- Tuesday ScheduleDay Name
    Schedule Day 26,          !- Wednesday ScheduleDay Name
    Schedule Day 26,          !- Thursday ScheduleDay Name
    Schedule Day 26,          !- Friday ScheduleDay Name
    Schedule Day 26,          !- Saturday ScheduleDay Name
    Schedule Day 26,          !- Holiday ScheduleDay Name
    Schedule Day 26,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 26,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 26,          !- CustomDay1 ScheduleDay Name
    Schedule Day 26;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ebd74204-e15f-4c7f-b9c8-5a224b95a242},    !- Name
    Schedule Day 37,          !- Sunday ScheduleDay Name
    Schedule Day 37,          !- Monday ScheduleDay Name
    Schedule Day 37,          !- Tuesday ScheduleDay Name
    Schedule Day 37,          !- Wednesday ScheduleDay Name
    Schedule Day 37,          !- Thursday ScheduleDay Name
    Schedule Day 37,          !- Friday ScheduleDay Name
    Schedule Day 37,          !- Saturday ScheduleDay Name
    Schedule Day 37,          !- Holiday ScheduleDay Name
    Schedule Day 37,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 37,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 37,          !- CustomDay1 ScheduleDay Name
    Schedule Day 37;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {93b990e9-40de-4827-b4e9-2dbf76dc460e},    !- Name
    Schedule Day 38,          !- Sunday ScheduleDay Name
    Schedule Day 38,          !- Monday ScheduleDay Name
    Schedule Day 38,          !- Tuesday ScheduleDay Name
    Schedule Day 38,          !- Wednesday ScheduleDay Name
    Schedule Day 38,          !- Thursday ScheduleDay Name
    Schedule Day 38,          !- Friday ScheduleDay Name
    Schedule Day 38,          !- Saturday ScheduleDay Name
    Schedule Day 38,          !- Holiday ScheduleDay Name
    Schedule Day 38,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 38,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 38,          !- CustomDay1 ScheduleDay Name
    Schedule Day 38;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c54db298-f2c6-4d01-b24d-ffb2ab943658},    !- Name
    Schedule Day 39,          !- Sunday ScheduleDay Name
    Schedule Day 39,          !- Monday ScheduleDay Name
    Schedule Day 39,          !- Tuesday ScheduleDay Name
    Schedule Day 39,          !- Wednesday ScheduleDay Name
    Schedule Day 39,          !- Thursday ScheduleDay Name
    Schedule Day 39,          !- Friday ScheduleDay Name
    Schedule Day 39,          !- Saturday ScheduleDay Name
    Schedule Day 39,          !- Holiday ScheduleDay Name
    Schedule Day 39,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 39,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 39,          !- CustomDay1 ScheduleDay Name
    Schedule Day 39;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {9d1842c3-dfc9-41b3-8a42-dd4c0b49d17f},    !- Name
    Schedule Day 40,          !- Sunday ScheduleDay Name
    Schedule Day 40,          !- Monday ScheduleDay Name
    Schedule Day 40,          !- Tuesday ScheduleDay Name
    Schedule Day 40,          !- Wednesday ScheduleDay Name
    Schedule Day 40,          !- Thursday ScheduleDay Name
    Schedule Day 40,          !- Friday ScheduleDay Name
    Schedule Day 40,          !- Saturday ScheduleDay Name
    Schedule Day 40,          !- Holiday ScheduleDay Name
    Schedule Day 40,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 40,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 40,          !- CustomDay1 ScheduleDay Name
    Schedule Day 40;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c01b24e2-bc6f-48a9-bd98-95a5f2d088bf},    !- Name
    Schedule Day 41,          !- Sunday ScheduleDay Name
    Schedule Day 41,          !- Monday ScheduleDay Name
    Schedule Day 41,          !- Tuesday ScheduleDay Name
    Schedule Day 41,          !- Wednesday ScheduleDay Name
    Schedule Day 41,          !- Thursday ScheduleDay Name
    Schedule Day 41,          !- Friday ScheduleDay Name
    Schedule Day 41,          !- Saturday ScheduleDay Name
    Schedule Day 41,          !- Holiday ScheduleDay Name
    Schedule Day 41,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 41,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 41,          !- CustomDay1 ScheduleDay Name
    Schedule Day 41;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {01494853-0980-471b-bacb-b6ef5ac3d5bf},    !- Name
    Schedule Day 42,          !- Sunday ScheduleDay Name
    Schedule Day 42,          !- Monday ScheduleDay Name
    Schedule Day 42,          !- Tuesday ScheduleDay Name
    Schedule Day 42,          !- Wednesday ScheduleDay Name
    Schedule Day 42,          !- Thursday ScheduleDay Name
    Schedule Day 42,          !- Friday ScheduleDay Name
    Schedule Day 42,          !- Saturday ScheduleDay Name
    Schedule Day 42,          !- Holiday ScheduleDay Name
    Schedule Day 42,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 42,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 42,          !- CustomDay1 ScheduleDay Name
    Schedule Day 42;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f14ca99b-0333-4bd7-b3d1-d41136a3c472},    !- Name
    Schedule Day 43,          !- Sunday ScheduleDay Name
    Schedule Day 43,          !- Monday ScheduleDay Name
    Schedule Day 43,          !- Tuesday ScheduleDay Name
    Schedule Day 43,          !- Wednesday ScheduleDay Name
    Schedule Day 43,          !- Thursday ScheduleDay Name
    Schedule Day 43,          !- Friday ScheduleDay Name
    Schedule Day 43,          !- Saturday ScheduleDay Name
    Schedule Day 43,          !- Holiday ScheduleDay Name
    Schedule Day 43,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 43,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 43,          !- CustomDay1 ScheduleDay Name
    Schedule Day 43;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {68304ca4-e46f-4e4b-af01-273cf3d00e04},    !- Name
    Schedule Day 44,          !- Sunday ScheduleDay Name
    Schedule Day 44,          !- Monday ScheduleDay Name
    Schedule Day 44,          !- Tuesday ScheduleDay Name
    Schedule Day 44,          !- Wednesday ScheduleDay Name
    Schedule Day 44,          !- Thursday ScheduleDay Name
    Schedule Day 44,          !- Friday ScheduleDay Name
    Schedule Day 44,          !- Saturday ScheduleDay Name
    Schedule Day 44,          !- Holiday ScheduleDay Name
    Schedule Day 44,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 44,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 44,          !- CustomDay1 ScheduleDay Name
    Schedule Day 44;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {08593fb8-1f3e-4c52-b839-7b70c3d8698a},    !- Name
    Schedule Day 45,          !- Sunday ScheduleDay Name
    Schedule Day 45,          !- Monday ScheduleDay Name
    Schedule Day 45,          !- Tuesday ScheduleDay Name
    Schedule Day 45,          !- Wednesday ScheduleDay Name
    Schedule Day 45,          !- Thursday ScheduleDay Name
    Schedule Day 45,          !- Friday ScheduleDay Name
    Schedule Day 45,          !- Saturday ScheduleDay Name
    Schedule Day 45,          !- Holiday ScheduleDay Name
    Schedule Day 45,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 45,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 45,          !- CustomDay1 ScheduleDay Name
    Schedule Day 45;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {940a8dbe-10c7-4ba0-be6c-0fef85aa2ab5},    !- Name
    Schedule Day 46,          !- Sunday ScheduleDay Name
    Schedule Day 46,          !- Monday ScheduleDay Name
    Schedule Day 46,          !- Tuesday ScheduleDay Name
    Schedule Day 46,          !- Wednesday ScheduleDay Name
    Schedule Day 46,          !- Thursday ScheduleDay Name
    Schedule Day 46,          !- Friday ScheduleDay Name
    Schedule Day 46,          !- Saturday ScheduleDay Name
    Schedule Day 46,          !- Holiday ScheduleDay Name
    Schedule Day 46,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 46,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 46,          !- CustomDay1 ScheduleDay Name
    Schedule Day 46;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c50f1254-042c-4403-826c-cb3ae20d52bf},    !- Name
    Schedule Day 27,          !- Sunday ScheduleDay Name
    Schedule Day 27,          !- Monday ScheduleDay Name
    Schedule Day 27,          !- Tuesday ScheduleDay Name
    Schedule Day 27,          !- Wednesday ScheduleDay Name
    Schedule Day 27,          !- Thursday ScheduleDay Name
    Schedule Day 27,          !- Friday ScheduleDay Name
    Schedule Day 27,          !- Saturday ScheduleDay Name
    Schedule Day 27,          !- Holiday ScheduleDay Name
    Schedule Day 27,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 27,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 27,          !- CustomDay1 ScheduleDay Name
    Schedule Day 27;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {2cda60d2-288e-4c54-ac70-2c2f4ec59c5f},    !- Name
    Schedule Day 47,          !- Sunday ScheduleDay Name
    Schedule Day 47,          !- Monday ScheduleDay Name
    Schedule Day 47,          !- Tuesday ScheduleDay Name
    Schedule Day 47,          !- Wednesday ScheduleDay Name
    Schedule Day 47,          !- Thursday ScheduleDay Name
    Schedule Day 47,          !- Friday ScheduleDay Name
    Schedule Day 47,          !- Saturday ScheduleDay Name
    Schedule Day 47,          !- Holiday ScheduleDay Name
    Schedule Day 47,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 47,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 47,          !- CustomDay1 ScheduleDay Name
    Schedule Day 47;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c12e4b67-26b5-45f2-8918-7e891aced4c1},    !- Name
    Schedule Day 48,          !- Sunday ScheduleDay Name
    Schedule Day 48,          !- Monday ScheduleDay Name
    Schedule Day 48,          !- Tuesday ScheduleDay Name
    Schedule Day 48,          !- Wednesday ScheduleDay Name
    Schedule Day 48,          !- Thursday ScheduleDay Name
    Schedule Day 48,          !- Friday ScheduleDay Name
    Schedule Day 48,          !- Saturday ScheduleDay Name
    Schedule Day 48,          !- Holiday ScheduleDay Name
    Schedule Day 48,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 48,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 48,          !- CustomDay1 ScheduleDay Name
    Schedule Day 48;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b5fd99e7-8748-466d-8778-dce59d036746},    !- Name
    Schedule Day 49,          !- Sunday ScheduleDay Name
    Schedule Day 49,          !- Monday ScheduleDay Name
    Schedule Day 49,          !- Tuesday ScheduleDay Name
    Schedule Day 49,          !- Wednesday ScheduleDay Name
    Schedule Day 49,          !- Thursday ScheduleDay Name
    Schedule Day 49,          !- Friday ScheduleDay Name
    Schedule Day 49,          !- Saturday ScheduleDay Name
    Schedule Day 49,          !- Holiday ScheduleDay Name
    Schedule Day 49,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 49,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 49,          !- CustomDay1 ScheduleDay Name
    Schedule Day 49;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ea23ddc6-8c74-483d-afd0-b5d42d142479},    !- Name
    Schedule Day 50,          !- Sunday ScheduleDay Name
    Schedule Day 50,          !- Monday ScheduleDay Name
    Schedule Day 50,          !- Tuesday ScheduleDay Name
    Schedule Day 50,          !- Wednesday ScheduleDay Name
    Schedule Day 50,          !- Thursday ScheduleDay Name
    Schedule Day 50,          !- Friday ScheduleDay Name
    Schedule Day 50,          !- Saturday ScheduleDay Name
    Schedule Day 50,          !- Holiday ScheduleDay Name
    Schedule Day 50,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 50,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 50,          !- CustomDay1 ScheduleDay Name
    Schedule Day 50;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {360d17c2-68df-480a-b663-12cad87176f5},    !- Name
    Schedule Day 51,          !- Sunday ScheduleDay Name
    Schedule Day 51,          !- Monday ScheduleDay Name
    Schedule Day 51,          !- Tuesday ScheduleDay Name
    Schedule Day 51,          !- Wednesday ScheduleDay Name
    Schedule Day 51,          !- Thursday ScheduleDay Name
    Schedule Day 51,          !- Friday ScheduleDay Name
    Schedule Day 51,          !- Saturday ScheduleDay Name
    Schedule Day 51,          !- Holiday ScheduleDay Name
    Schedule Day 51,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 51,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 51,          !- CustomDay1 ScheduleDay Name
    Schedule Day 51;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {89b53bf9-cee7-48af-82b1-a46c778cdd44},    !- Name
    Schedule Day 52,          !- Sunday ScheduleDay Name
    Schedule Day 52,          !- Monday ScheduleDay Name
    Schedule Day 52,          !- Tuesday ScheduleDay Name
    Schedule Day 52,          !- Wednesday ScheduleDay Name
    Schedule Day 52,          !- Thursday ScheduleDay Name
    Schedule Day 52,          !- Friday ScheduleDay Name
    Schedule Day 52,          !- Saturday ScheduleDay Name
    Schedule Day 52,          !- Holiday ScheduleDay Name
    Schedule Day 52,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 52,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 52,          !- CustomDay1 ScheduleDay Name
    Schedule Day 52;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {3e4f60f9-462b-4769-b055-7ec6ff130661},    !- Name
    Schedule Day 53,          !- Sunday ScheduleDay Name
    Schedule Day 53,          !- Monday ScheduleDay Name
    Schedule Day 53,          !- Tuesday ScheduleDay Name
    Schedule Day 53,          !- Wednesday ScheduleDay Name
    Schedule Day 53,          !- Thursday ScheduleDay Name
    Schedule Day 53,          !- Friday ScheduleDay Name
    Schedule Day 53,          !- Saturday ScheduleDay Name
    Schedule Day 53,          !- Holiday ScheduleDay Name
    Schedule Day 53,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 53,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 53,          !- CustomDay1 ScheduleDay Name
    Schedule Day 53;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {05f1ac8a-aaca-41ad-bf14-2fb65d79fe20},    !- Name
    Schedule Day 54,          !- Sunday ScheduleDay Name
    Schedule Day 54,          !- Monday ScheduleDay Name
    Schedule Day 54,          !- Tuesday ScheduleDay Name
    Schedule Day 54,          !- Wednesday ScheduleDay Name
    Schedule Day 54,          !- Thursday ScheduleDay Name
    Schedule Day 54,          !- Friday ScheduleDay Name
    Schedule Day 54,          !- Saturday ScheduleDay Name
    Schedule Day 54,          !- Holiday ScheduleDay Name
    Schedule Day 54,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 54,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 54,          !- CustomDay1 ScheduleDay Name
    Schedule Day 54;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f49a4a0f-9e38-4337-9b64-92fab740b06d},    !- Name
    Schedule Day 55,          !- Sunday ScheduleDay Name
    Schedule Day 55,          !- Monday ScheduleDay Name
    Schedule Day 55,          !- Tuesday ScheduleDay Name
    Schedule Day 55,          !- Wednesday ScheduleDay Name
    Schedule Day 55,          !- Thursday ScheduleDay Name
    Schedule Day 55,          !- Friday ScheduleDay Name
    Schedule Day 55,          !- Saturday ScheduleDay Name
    Schedule Day 55,          !- Holiday ScheduleDay Name
    Schedule Day 55,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 55,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 55,          !- CustomDay1 ScheduleDay Name
    Schedule Day 55;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f5b8a095-de83-4a60-ad1f-f5c376e9a45e},    !- Name
    Schedule Day 56,          !- Sunday ScheduleDay Name
    Schedule Day 56,          !- Monday ScheduleDay Name
    Schedule Day 56,          !- Tuesday ScheduleDay Name
    Schedule Day 56,          !- Wednesday ScheduleDay Name
    Schedule Day 56,          !- Thursday ScheduleDay Name
    Schedule Day 56,          !- Friday ScheduleDay Name
    Schedule Day 56,          !- Saturday ScheduleDay Name
    Schedule Day 56,          !- Holiday ScheduleDay Name
    Schedule Day 56,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 56,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 56,          !- CustomDay1 ScheduleDay Name
    Schedule Day 56;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {0496c559-b3f3-4944-9271-ea2b3338e270},    !- Name
    Schedule Day 28,          !- Sunday ScheduleDay Name
    Schedule Day 28,          !- Monday ScheduleDay Name
    Schedule Day 28,          !- Tuesday ScheduleDay Name
    Schedule Day 28,          !- Wednesday ScheduleDay Name
    Schedule Day 28,          !- Thursday ScheduleDay Name
    Schedule Day 28,          !- Friday ScheduleDay Name
    Schedule Day 28,          !- Saturday ScheduleDay Name
    Schedule Day 28,          !- Holiday ScheduleDay Name
    Schedule Day 28,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 28,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 28,          !- CustomDay1 ScheduleDay Name
    Schedule Day 28;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {2fdcc1b2-9053-4b7c-b344-85bf85642c64},    !- Name
    Schedule Day 57,          !- Sunday ScheduleDay Name
    Schedule Day 57,          !- Monday ScheduleDay Name
    Schedule Day 57,          !- Tuesday ScheduleDay Name
    Schedule Day 57,          !- Wednesday ScheduleDay Name
    Schedule Day 57,          !- Thursday ScheduleDay Name
    Schedule Day 57,          !- Friday ScheduleDay Name
    Schedule Day 57,          !- Saturday ScheduleDay Name
    Schedule Day 57,          !- Holiday ScheduleDay Name
    Schedule Day 57,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 57,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 57,          !- CustomDay1 ScheduleDay Name
    Schedule Day 57;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {43222952-ef5e-4785-9e48-b48e038c67e6},    !- Name
    Schedule Day 58,          !- Sunday ScheduleDay Name
    Schedule Day 58,          !- Monday ScheduleDay Name
    Schedule Day 58,          !- Tuesday ScheduleDay Name
    Schedule Day 58,          !- Wednesday ScheduleDay Name
    Schedule Day 58,          !- Thursday ScheduleDay Name
    Schedule Day 58,          !- Friday ScheduleDay Name
    Schedule Day 58,          !- Saturday ScheduleDay Name
    Schedule Day 58,          !- Holiday ScheduleDay Name
    Schedule Day 58,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 58,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 58,          !- CustomDay1 ScheduleDay Name
    Schedule Day 58;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c96b4686-5e19-4cc0-93d3-eee179cef502},    !- Name
    Schedule Day 59,          !- Sunday ScheduleDay Name
    Schedule Day 59,          !- Monday ScheduleDay Name
    Schedule Day 59,          !- Tuesday ScheduleDay Name
    Schedule Day 59,          !- Wednesday ScheduleDay Name
    Schedule Day 59,          !- Thursday ScheduleDay Name
    Schedule Day 59,          !- Friday ScheduleDay Name
    Schedule Day 59,          !- Saturday ScheduleDay Name
    Schedule Day 59,          !- Holiday ScheduleDay Name
    Schedule Day 59,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 59,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 59,          !- CustomDay1 ScheduleDay Name
    Schedule Day 59;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {fee4f045-4f85-4834-8b0f-69f12bfaee5d},    !- Name
    Schedule Day 60,          !- Sunday ScheduleDay Name
    Schedule Day 60,          !- Monday ScheduleDay Name
    Schedule Day 60,          !- Tuesday ScheduleDay Name
    Schedule Day 60,          !- Wednesday ScheduleDay Name
    Schedule Day 60,          !- Thursday ScheduleDay Name
    Schedule Day 60,          !- Friday ScheduleDay Name
    Schedule Day 60,          !- Saturday ScheduleDay Name
    Schedule Day 60,          !- Holiday ScheduleDay Name
    Schedule Day 60,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 60,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 60,          !- CustomDay1 ScheduleDay Name
    Schedule Day 60;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {46e2e4c4-c02f-40d4-b75b-3d9dc505c5c0},    !- Name
    Schedule Day 61,          !- Sunday ScheduleDay Name
    Schedule Day 61,          !- Monday ScheduleDay Name
    Schedule Day 61,          !- Tuesday ScheduleDay Name
    Schedule Day 61,          !- Wednesday ScheduleDay Name
    Schedule Day 61,          !- Thursday ScheduleDay Name
    Schedule Day 61,          !- Friday ScheduleDay Name
    Schedule Day 61,          !- Saturday ScheduleDay Name
    Schedule Day 61,          !- Holiday ScheduleDay Name
    Schedule Day 61,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 61,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 61,          !- CustomDay1 ScheduleDay Name
    Schedule Day 61;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {387f51be-f515-43b2-9467-8cda8ecc1f95},    !- Name
    Schedule Day 62,          !- Sunday ScheduleDay Name
    Schedule Day 62,          !- Monday ScheduleDay Name
    Schedule Day 62,          !- Tuesday ScheduleDay Name
    Schedule Day 62,          !- Wednesday ScheduleDay Name
    Schedule Day 62,          !- Thursday ScheduleDay Name
    Schedule Day 62,          !- Friday ScheduleDay Name
    Schedule Day 62,          !- Saturday ScheduleDay Name
    Schedule Day 62,          !- Holiday ScheduleDay Name
    Schedule Day 62,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 62,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 62,          !- CustomDay1 ScheduleDay Name
    Schedule Day 62;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b9d5ade7-e185-4521-b98f-03f528a2237f},    !- Name
    Schedule Day 63,          !- Sunday ScheduleDay Name
    Schedule Day 63,          !- Monday ScheduleDay Name
    Schedule Day 63,          !- Tuesday ScheduleDay Name
    Schedule Day 63,          !- Wednesday ScheduleDay Name
    Schedule Day 63,          !- Thursday ScheduleDay Name
    Schedule Day 63,          !- Friday ScheduleDay Name
    Schedule Day 63,          !- Saturday ScheduleDay Name
    Schedule Day 63,          !- Holiday ScheduleDay Name
    Schedule Day 63,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 63,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 63,          !- CustomDay1 ScheduleDay Name
    Schedule Day 63;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {5a8d67a4-3958-46be-8654-578cfb15013f},    !- Name
    Schedule Day 64,          !- Sunday ScheduleDay Name
    Schedule Day 64,          !- Monday ScheduleDay Name
    Schedule Day 64,          !- Tuesday ScheduleDay Name
    Schedule Day 64,          !- Wednesday ScheduleDay Name
    Schedule Day 64,          !- Thursday ScheduleDay Name
    Schedule Day 64,          !- Friday ScheduleDay Name
    Schedule Day 64,          !- Saturday ScheduleDay Name
    Schedule Day 64,          !- Holiday ScheduleDay Name
    Schedule Day 64,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 64,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 64,          !- CustomDay1 ScheduleDay Name
    Schedule Day 64;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {e2dd0a74-ae4c-4e37-998b-d2ffc17269f4},    !- Name
    Schedule Day 65,          !- Sunday ScheduleDay Name
    Schedule Day 65,          !- Monday ScheduleDay Name
    Schedule Day 65,          !- Tuesday ScheduleDay Name
    Schedule Day 65,          !- Wednesday ScheduleDay Name
    Schedule Day 65,          !- Thursday ScheduleDay Name
    Schedule Day 65,          !- Friday ScheduleDay Name
    Schedule Day 65,          !- Saturday ScheduleDay Name
    Schedule Day 65,          !- Holiday ScheduleDay Name
    Schedule Day 65,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 65,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 65,          !- CustomDay1 ScheduleDay Name
    Schedule Day 65;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {1e13e44b-6267-4b4a-a55e-8d3a6b60d46c},    !- Name
    Schedule Day 66,          !- Sunday ScheduleDay Name
    Schedule Day 66,          !- Monday ScheduleDay Name
    Schedule Day 66,          !- Tuesday ScheduleDay Name
    Schedule Day 66,          !- Wednesday ScheduleDay Name
    Schedule Day 66,          !- Thursday ScheduleDay Name
    Schedule Day 66,          !- Friday ScheduleDay Name
    Schedule Day 66,          !- Saturday ScheduleDay Name
    Schedule Day 66,          !- Holiday ScheduleDay Name
    Schedule Day 66,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 66,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 66,          !- CustomDay1 ScheduleDay Name
    Schedule Day 66;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {92840481-d8a0-4177-985b-0f28dac11b67},    !- Name
    Schedule Day 29,          !- Sunday ScheduleDay Name
    Schedule Day 29,          !- Monday ScheduleDay Name
    Schedule Day 29,          !- Tuesday ScheduleDay Name
    Schedule Day 29,          !- Wednesday ScheduleDay Name
    Schedule Day 29,          !- Thursday ScheduleDay Name
    Schedule Day 29,          !- Friday ScheduleDay Name
    Schedule Day 29,          !- Saturday ScheduleDay Name
    Schedule Day 29,          !- Holiday ScheduleDay Name
    Schedule Day 29,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 29,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 29,          !- CustomDay1 ScheduleDay Name
    Schedule Day 29;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {6caf1c7d-37c7-45a5-8865-27b3b531d9ee},    !- Name
    Schedule Day 67,          !- Sunday ScheduleDay Name
    Schedule Day 67,          !- Monday ScheduleDay Name
    Schedule Day 67,          !- Tuesday ScheduleDay Name
    Schedule Day 67,          !- Wednesday ScheduleDay Name
    Schedule Day 67,          !- Thursday ScheduleDay Name
    Schedule Day 67,          !- Friday ScheduleDay Name
    Schedule Day 67,          !- Saturday ScheduleDay Name
    Schedule Day 67,          !- Holiday ScheduleDay Name
    Schedule Day 67,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 67,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 67,          !- CustomDay1 ScheduleDay Name
    Schedule Day 67;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {a8cc2459-ccc9-416a-ae4f-358fe2109473},    !- Name
    Schedule Day 68,          !- Sunday ScheduleDay Name
    Schedule Day 68,          !- Monday ScheduleDay Name
    Schedule Day 68,          !- Tuesday ScheduleDay Name
    Schedule Day 68,          !- Wednesday ScheduleDay Name
    Schedule Day 68,          !- Thursday ScheduleDay Name
    Schedule Day 68,          !- Friday ScheduleDay Name
    Schedule Day 68,          !- Saturday ScheduleDay Name
    Schedule Day 68,          !- Holiday ScheduleDay Name
    Schedule Day 68,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 68,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 68,          !- CustomDay1 ScheduleDay Name
    Schedule Day 68;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {7c0bb6ae-e659-42e3-b6d9-55acf6e5f141},    !- Name
    Schedule Day 69,          !- Sunday ScheduleDay Name
    Schedule Day 69,          !- Monday ScheduleDay Name
    Schedule Day 69,          !- Tuesday ScheduleDay Name
    Schedule Day 69,          !- Wednesday ScheduleDay Name
    Schedule Day 69,          !- Thursday ScheduleDay Name
    Schedule Day 69,          !- Friday ScheduleDay Name
    Schedule Day 69,          !- Saturday ScheduleDay Name
    Schedule Day 69,          !- Holiday ScheduleDay Name
    Schedule Day 69,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 69,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 69,          !- CustomDay1 ScheduleDay Name
    Schedule Day 69;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {536fd9bb-b63f-4059-8f00-84448b69d1c7},    !- Name
    Schedule Day 70,          !- Sunday ScheduleDay Name
    Schedule Day 70,          !- Monday ScheduleDay Name
    Schedule Day 70,          !- Tuesday ScheduleDay Name
    Schedule Day 70,          !- Wednesday ScheduleDay Name
    Schedule Day 70,          !- Thursday ScheduleDay Name
    Schedule Day 70,          !- Friday ScheduleDay Name
    Schedule Day 70,          !- Saturday ScheduleDay Name
    Schedule Day 70,          !- Holiday ScheduleDay Name
    Schedule Day 70,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 70,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 70,          !- CustomDay1 ScheduleDay Name
    Schedule Day 70;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {365ca216-53c8-4c4a-a212-64f240b985ce},    !- Name
    Schedule Day 71,          !- Sunday ScheduleDay Name
    Schedule Day 71,          !- Monday ScheduleDay Name
    Schedule Day 71,          !- Tuesday ScheduleDay Name
    Schedule Day 71,          !- Wednesday ScheduleDay Name
    Schedule Day 71,          !- Thursday ScheduleDay Name
    Schedule Day 71,          !- Friday ScheduleDay Name
    Schedule Day 71,          !- Saturday ScheduleDay Name
    Schedule Day 71,          !- Holiday ScheduleDay Name
    Schedule Day 71,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 71,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 71,          !- CustomDay1 ScheduleDay Name
    Schedule Day 71;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {e17b339d-d2ed-44ba-802b-9b1df68ad3fa},    !- Name
    Schedule Day 72,          !- Sunday ScheduleDay Name
    Schedule Day 72,          !- Monday ScheduleDay Name
    Schedule Day 72,          !- Tuesday ScheduleDay Name
    Schedule Day 72,          !- Wednesday ScheduleDay Name
    Schedule Day 72,          !- Thursday ScheduleDay Name
    Schedule Day 72,          !- Friday ScheduleDay Name
    Schedule Day 72,          !- Saturday ScheduleDay Name
    Schedule Day 72,          !- Holiday ScheduleDay Name
    Schedule Day 72,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 72,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 72,          !- CustomDay1 ScheduleDay Name
    Schedule Day 72;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {78e8bc72-f358-446e-ba8f-af7ddc2a3884},    !- Name
    Schedule Day 73,          !- Sunday ScheduleDay Name
    Schedule Day 73,          !- Monday ScheduleDay Name
    Schedule Day 73,          !- Tuesday ScheduleDay Name
    Schedule Day 73,          !- Wednesday ScheduleDay Name
    Schedule Day 73,          !- Thursday ScheduleDay Name
    Schedule Day 73,          !- Friday ScheduleDay Name
    Schedule Day 73,          !- Saturday ScheduleDay Name
    Schedule Day 73,          !- Holiday ScheduleDay Name
    Schedule Day 73,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 73,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 73,          !- CustomDay1 ScheduleDay Name
    Schedule Day 73;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {088896e3-e766-49c0-8530-7697202f96a5},    !- Name
    Schedule Day 74,          !- Sunday ScheduleDay Name
    Schedule Day 74,          !- Monday ScheduleDay Name
    Schedule Day 74,          !- Tuesday ScheduleDay Name
    Schedule Day 74,          !- Wednesday ScheduleDay Name
    Schedule Day 74,          !- Thursday ScheduleDay Name
    Schedule Day 74,          !- Friday ScheduleDay Name
    Schedule Day 74,          !- Saturday ScheduleDay Name
    Schedule Day 74,          !- Holiday ScheduleDay Name
    Schedule Day 74,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 74,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 74,          !- CustomDay1 ScheduleDay Name
    Schedule Day 74;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {27f44d73-1ea2-459f-877a-82427d5bd32e},    !- Name
    Schedule Day 30,          !- Sunday ScheduleDay Name
    Schedule Day 30,          !- Monday ScheduleDay Name
    Schedule Day 30,          !- Tuesday ScheduleDay Name
    Schedule Day 30,          !- Wednesday ScheduleDay Name
    Schedule Day 30,          !- Thursday ScheduleDay Name
    Schedule Day 30,          !- Friday ScheduleDay Name
    Schedule Day 30,          !- Saturday ScheduleDay Name
    Schedule Day 30,          !- Holiday ScheduleDay Name
    Schedule Day 30,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 30,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 30,          !- CustomDay1 ScheduleDay Name
    Schedule Day 30;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {3ca9b13d-c8df-4add-9c35-709c231fb9c8},    !- Name
    Schedule Day 33,          !- Sunday ScheduleDay Name
    Schedule Day 33,          !- Monday ScheduleDay Name
    Schedule Day 33,          !- Tuesday ScheduleDay Name
    Schedule Day 33,          !- Wednesday ScheduleDay Name
    Schedule Day 33,          !- Thursday ScheduleDay Name
    Schedule Day 33,          !- Friday ScheduleDay Name
    Schedule Day 33,          !- Saturday ScheduleDay Name
    Schedule Day 33,          !- Holiday ScheduleDay Name
    Schedule Day 33,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 33,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 33,          !- CustomDay1 ScheduleDay Name
    Schedule Day 33;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {399ac090-e16d-40f5-a4d0-70c97d0886aa},    !- Name
    Schedule Day 34,          !- Sunday ScheduleDay Name
    Schedule Day 34,          !- Monday ScheduleDay Name
    Schedule Day 34,          !- Tuesday ScheduleDay Name
    Schedule Day 34,          !- Wednesday ScheduleDay Name
    Schedule Day 34,          !- Thursday ScheduleDay Name
    Schedule Day 34,          !- Friday ScheduleDay Name
    Schedule Day 34,          !- Saturday ScheduleDay Name
    Schedule Day 34,          !- Holiday ScheduleDay Name
    Schedule Day 34,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 34,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 34,          !- CustomDay1 ScheduleDay Name
    Schedule Day 34;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {bb2ce38c-4611-43ba-8e76-007294628855},    !- Name
    Schedule Day 35,          !- Sunday ScheduleDay Name
    Schedule Day 35,          !- Monday ScheduleDay Name
    Schedule Day 35,          !- Tuesday ScheduleDay Name
    Schedule Day 35,          !- Wednesday ScheduleDay Name
    Schedule Day 35,          !- Thursday ScheduleDay Name
    Schedule Day 35,          !- Friday ScheduleDay Name
    Schedule Day 35,          !- Saturday ScheduleDay Name
    Schedule Day 35,          !- Holiday ScheduleDay Name
    Schedule Day 35,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 35,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 35,          !- CustomDay1 ScheduleDay Name
    Schedule Day 35;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b51d28a6-b4c3-45fb-b349-65b990e4422b},    !- Name
    Schedule Day 36,          !- Sunday ScheduleDay Name
    Schedule Day 36,          !- Monday ScheduleDay Name
    Schedule Day 36,          !- Tuesday ScheduleDay Name
    Schedule Day 36,          !- Wednesday ScheduleDay Name
    Schedule Day 36,          !- Thursday ScheduleDay Name
    Schedule Day 36,          !- Friday ScheduleDay Name
    Schedule Day 36,          !- Saturday ScheduleDay Name
    Schedule Day 36,          !- Holiday ScheduleDay Name
    Schedule Day 36,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 36,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 36,          !- CustomDay1 ScheduleDay Name
    Schedule Day 36;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {2ce92811-fb6b-4f55-8106-8475cb9a2ccf},    !- Name
    Service Water Loop Temp - 140F Default,    !- Sunday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Monday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Tuesday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Wednesday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Thursday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Friday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Saturday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Holiday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- SummerDesignDay ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- WinterDesignDay ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- CustomDay1 ScheduleDay Name
    Service Water Loop Temp - 140F Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {84693f62-29f9-4158-96e5-455aa363c9d7},    !- Name
    Supply Air Temp - 55F Default,    !- Sunday ScheduleDay Name
    Supply Air Temp - 55F Default,    !- Monday ScheduleDay Name
    Supply Air Temp - 55F Default,    !- Tuesday ScheduleDay Name
    Supply Air Temp - 55F Default,    !- Wednesday ScheduleDay Name
    Supply Air Temp - 55F Default,    !- Thursday ScheduleDay Name
    Supply Air Temp - 55F Default,    !- Friday ScheduleDay Name
    Supply Air Temp - 55F Default,    !- Saturday ScheduleDay Name
    Supply Air Temp - 55F Default,    !- Holiday ScheduleDay Name
    Supply Air Temp - 55F Default,    !- SummerDesignDay ScheduleDay Name
    Supply Air Temp - 55F Default,    !- WinterDesignDay ScheduleDay Name
    Supply Air Temp - 55F Default,    !- CustomDay1 ScheduleDay Name
    Supply Air Temp - 55F Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c3117b0f-31c2-435e-8a95-5d7a237829f2},    !- Name
    Supply Air Temp - 55F Default 1,    !- Sunday ScheduleDay Name
    Supply Air Temp - 55F Default 1,    !- Monday ScheduleDay Name
    Supply Air Temp - 55F Default 1,    !- Tuesday ScheduleDay Name
    Supply Air Temp - 55F Default 1,    !- Wednesday ScheduleDay Name
    Supply Air Temp - 55F Default 1,    !- Thursday ScheduleDay Name
    Supply Air Temp - 55F Default 1,    !- Friday ScheduleDay Name
    Supply Air Temp - 55F Default 1,    !- Saturday ScheduleDay Name
    Supply Air Temp - 55F Default 1,    !- Holiday ScheduleDay Name
    Supply Air Temp - 55F Default 1,    !- SummerDesignDay ScheduleDay Name
    Supply Air Temp - 55F Default 1,    !- WinterDesignDay ScheduleDay Name
    Supply Air Temp - 55F Default 1,    !- CustomDay1 ScheduleDay Name
    Supply Air Temp - 55F Default 1;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {d074fb4a-3f8b-4ad6-9a77-cb5b8095e5ca},    !- Name
    Supply Air Temp - 55F Default 2,    !- Sunday ScheduleDay Name
    Supply Air Temp - 55F Default 2,    !- Monday ScheduleDay Name
    Supply Air Temp - 55F Default 2,    !- Tuesday ScheduleDay Name
    Supply Air Temp - 55F Default 2,    !- Wednesday ScheduleDay Name
    Supply Air Temp - 55F Default 2,    !- Thursday ScheduleDay Name
    Supply Air Temp - 55F Default 2,    !- Friday ScheduleDay Name
    Supply Air Temp - 55F Default 2,    !- Saturday ScheduleDay Name
    Supply Air Temp - 55F Default 2,    !- Holiday ScheduleDay Name
    Supply Air Temp - 55F Default 2,    !- SummerDesignDay ScheduleDay Name
    Supply Air Temp - 55F Default 2,    !- WinterDesignDay ScheduleDay Name
    Supply Air Temp - 55F Default 2,    !- CustomDay1 ScheduleDay Name
    Supply Air Temp - 55F Default 2;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {7496a5fa-f2a7-4912-aeba-8198aeee7d85},    !- Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Sunday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Monday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Tuesday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Wednesday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Thursday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Friday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Saturday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Holiday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- SummerDesignDay ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- WinterDesignDay ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- CustomDay1 ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f23ad335-050a-41d7-b2c6-60b9cbf873f0},    !- Name
    Water Heater Ambient Temperature Default,    !- Sunday ScheduleDay Name
    Water Heater Ambient Temperature Default,    !- Monday ScheduleDay Name
    Water Heater Ambient Temperature Default,    !- Tuesday ScheduleDay Name
    Water Heater Ambient Temperature Default,    !- Wednesday ScheduleDay Name
    Water Heater Ambient Temperature Default,    !- Thursday ScheduleDay Name
    Water Heater Ambient Temperature Default,    !- Friday ScheduleDay Name
    Water Heater Ambient Temperature Default,    !- Saturday ScheduleDay Name
    Water Heater Ambient Temperature Default,    !- Holiday ScheduleDay Name
    Water Heater Ambient Temperature Default,    !- SummerDesignDay ScheduleDay Name
    Water Heater Ambient Temperature Default,    !- WinterDesignDay ScheduleDay Name
    Water Heater Ambient Temperature Default,    !- CustomDay1 ScheduleDay Name
    Water Heater Ambient Temperature Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {bc2728e0-ee18-4363-a20d-40754c7910ef},    !- Name
    Water Heater Setpoint Temperature Default,    !- Sunday ScheduleDay Name
    Water Heater Setpoint Temperature Default,    !- Monday ScheduleDay Name
    Water Heater Setpoint Temperature Default,    !- Tuesday ScheduleDay Name
    Water Heater Setpoint Temperature Default,    !- Wednesday ScheduleDay Name
    Water Heater Setpoint Temperature Default,    !- Thursday ScheduleDay Name
    Water Heater Setpoint Temperature Default,    !- Friday ScheduleDay Name
    Water Heater Setpoint Temperature Default,    !- Saturday ScheduleDay Name
    Water Heater Setpoint Temperature Default,    !- Holiday ScheduleDay Name
    Water Heater Setpoint Temperature Default,    !- SummerDesignDay ScheduleDay Name
    Water Heater Setpoint Temperature Default,    !- WinterDesignDay ScheduleDay Name
    Water Heater Setpoint Temperature Default,    !- CustomDay1 ScheduleDay Name
    Water Heater Setpoint Temperature Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {3fe720c8-6149-41f8-ad38-640851a1d335},    !- Name
    Work Efficiency Schedule Default,    !- Sunday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Monday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Tuesday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Wednesday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Thursday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Friday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Saturday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Holiday ScheduleDay Name
    Work Efficiency Schedule Default,    !- SummerDesignDay ScheduleDay Name
    Work Efficiency Schedule Default,    !- WinterDesignDay ScheduleDay Name
    Work Efficiency Schedule Default,    !- CustomDay1 ScheduleDay Name
    Work Efficiency Schedule Default;    !- CustomDay2 ScheduleDay Name

Schedule:Year,
    Office Bldg Light,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule:Week:Daily {433dd379-cd97-4cc8-a6e7-6be3efb0c469},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeMedium HTGSETP_SCH_NO_OPTIMUM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {de8f9c8b-74ac-4a3a-a53a-9844df972940},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeMedium CLGSETP_SCH_NO_OPTIMUM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {0cc4fadb-777b-4f31-9e39-54043e41331d},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Air Velocity Schedule,    !- Name
    Velocity,                 !- Schedule Type Limits Name
    Schedule:Week:Daily {61dbb364-76b7-4851-85ed-aa114a164012},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    BITCoPT_Water_Temperature_Source_Placeholder,    !- Name
    Temperature 1,            !- Schedule Type Limits Name
    Schedule:Week:Daily {b67e9145-7d1f-4727-9f05-842693341875},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Chilled_Water_Temperature,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {29e3fa6b-e955-4c5c-b372-b08027f8a0d4},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Clothing Schedule,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Schedule:Week:Daily {0f4042cb-eb41-4efe-a746-4930fab85dcd},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Deck_Temperature,         !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {b519fa0f-4e28-4db1-9baa-580557c41f5d},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Economizer Max OA Fraction 70 pct,    !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {00a3d536-39b5-4d4b-bb34-d63b9e8c4249},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Hot Water Temperature,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {e2a664f7-d254-4c8a-a436-524170c7747a},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Hot_Water_Temperature,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {e3393133-14f2-4e28-9cb5-19f4024469b3},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Medium Office Activity,    !- Name
    ActivityLevel 13,         !- Schedule Type Limits Name
    Schedule:Week:Daily {7ea37d4d-4b89-49fa-a5f5-2de7a2b7a8ec},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Medium Office Baseboard HtgSetp,    !- Name
    Temperature 1,            !- Schedule Type Limits Name
    Schedule:Week:Daily {f0cd23c4-083e-48d5-accc-4b8f042a5b7b},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Medium Office Bldg Equip,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule:Week:Daily {5c5e22c6-ae06-4a08-8d37-d8f568895e57},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Medium Office Bldg Occ,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule:Week:Daily {ef61c7b4-f2d4-45aa-b55d-50ef10ea21bf},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Medium Office Infil Quarter On,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule:Week:Daily {770e869e-c8dc-456a-b6fd-098b4f5e437e},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Office Activity,          !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    Schedule:Week:Daily {d579b195-c8b0-4920-91d8-6614fa72f63c},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Office Bldg Equip,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule:Week:Daily {0f689dfc-e075-427b-8077-835e4b18e37f},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Office Infil Quarter On,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule:Week:Daily {4036d9d1-7002-47c9-81d2-07d3637a0bf9},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Office Work Occ,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule:Week:Daily {e5d970c5-2bc5-49fa-8385-2dd815c0be59},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeMedium ACTIVITY_SCH,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    Schedule:Week:Daily {43a7fa3c-0f0d-4d4f-b7c5-a85c38eddb60},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeMedium BLDG_ELEVATORS,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {98bd6350-0dab-4973-be6f-d978804c9af2},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeMedium BLDG_EQUIP_SCH_2013,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {40ddbef2-1a7f-4038-98dc-a2cfa650d45b},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeMedium BLDG_LIGHT_SCH_2013,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {c9da2501-4e20-442a-a29e-caea9f69e278},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeMedium BLDG_OCC_SCH,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {34e6ee5e-f33a-46bf-9ba1-217b704d22b4},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeMedium BLDG_SWH_SCH,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {41c193fc-5692-46b3-a96c-7eb918089772},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {b3950dfc-8536-4ac2-9deb-162c14e5e9e2},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeMedium Exterior_lighting_schedule_a,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {0d755d20-2c45-4634-a78b-a05be4d8db52},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeMedium Exterior_lighting_schedule_b,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {268a9b07-08bf-4498-9a88-27468dc60ae3},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeMedium HVACOperationSchd,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {0c8dc6d1-a59a-456d-9d8c-8c61b66debb5},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeMedium INFIL_SCH_PNNL,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {a1221d3b-d0da-4c1d-9b69-2c56dfe1e238},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeMedium MinOA_MotorizedDamper_Sched,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {8ee2831c-2444-4212-8b75-b0afe9a46867},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 1,       !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {fc46dcb0-85a5-474b-a4b3-4654dd88c46c},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 10,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {ebd74204-e15f-4c7f-b9c8-5a224b95a242},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 11,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {93b990e9-40de-4827-b4e9-2dbf76dc460e},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 12,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {c54db298-f2c6-4d01-b24d-ffb2ab943658},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 13,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {9d1842c3-dfc9-41b3-8a42-dd4c0b49d17f},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 14,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {c01b24e2-bc6f-48a9-bd98-95a5f2d088bf},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 15,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {01494853-0980-471b-bacb-b6ef5ac3d5bf},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 16,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {f14ca99b-0333-4bd7-b3d1-d41136a3c472},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 17,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {68304ca4-e46f-4e4b-af01-273cf3d00e04},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 18,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {08593fb8-1f3e-4c52-b839-7b70c3d8698a},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 19,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {940a8dbe-10c7-4ba0-be6c-0fef85aa2ab5},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 2,       !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {c50f1254-042c-4403-826c-cb3ae20d52bf},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 20,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {2cda60d2-288e-4c54-ac70-2c2f4ec59c5f},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 21,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {c12e4b67-26b5-45f2-8918-7e891aced4c1},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 22,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {b5fd99e7-8748-466d-8778-dce59d036746},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 23,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {ea23ddc6-8c74-483d-afd0-b5d42d142479},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 24,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {360d17c2-68df-480a-b663-12cad87176f5},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 25,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {89b53bf9-cee7-48af-82b1-a46c778cdd44},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 26,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {3e4f60f9-462b-4769-b055-7ec6ff130661},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 27,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {05f1ac8a-aaca-41ad-bf14-2fb65d79fe20},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 28,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {f49a4a0f-9e38-4337-9b64-92fab740b06d},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 29,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {f5b8a095-de83-4a60-ad1f-f5c376e9a45e},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 3,       !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {0496c559-b3f3-4944-9271-ea2b3338e270},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 30,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {2fdcc1b2-9053-4b7c-b344-85bf85642c64},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 31,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {43222952-ef5e-4785-9e48-b48e038c67e6},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 32,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {c96b4686-5e19-4cc0-93d3-eee179cef502},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 33,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {fee4f045-4f85-4834-8b0f-69f12bfaee5d},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 34,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {46e2e4c4-c02f-40d4-b75b-3d9dc505c5c0},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 35,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {387f51be-f515-43b2-9467-8cda8ecc1f95},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 36,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {b9d5ade7-e185-4521-b98f-03f528a2237f},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 37,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {5a8d67a4-3958-46be-8654-578cfb15013f},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 38,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {e2dd0a74-ae4c-4e37-998b-d2ffc17269f4},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 39,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {1e13e44b-6267-4b4a-a55e-8d3a6b60d46c},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 4,       !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {92840481-d8a0-4177-985b-0f28dac11b67},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 40,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {6caf1c7d-37c7-45a5-8865-27b3b531d9ee},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 41,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {a8cc2459-ccc9-416a-ae4f-358fe2109473},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 42,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {7c0bb6ae-e659-42e3-b6d9-55acf6e5f141},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 43,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {536fd9bb-b63f-4059-8f00-84448b69d1c7},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 44,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {365ca216-53c8-4c4a-a212-64f240b985ce},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 45,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {e17b339d-d2ed-44ba-802b-9b1df68ad3fa},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 46,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {78e8bc72-f358-446e-ba8f-af7ddc2a3884},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 47,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {088896e3-e766-49c0-8530-7697202f96a5},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 5,       !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {27f44d73-1ea2-459f-877a-82427d5bd32e},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 6,       !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {3ca9b13d-c8df-4add-9c35-709c231fb9c8},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 7,       !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {399ac090-e16d-40f5-a4d0-70c97d0886aa},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 8,       !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {bb2ce38c-4611-43ba-8e76-007294628855},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 9,       !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {b51d28a6-b4c3-45fb-b349-65b990e4422b},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Service Water Loop Temp - 140F,    !- Name
    Temperature Schedule Type Limits,    !- Schedule Type Limits Name
    Schedule:Week:Daily {2ce92811-fb6b-4f55-8106-8475cb9a2ccf},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Supply Air Temp - 55F,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {84693f62-29f9-4158-96e5-455aa363c9d7},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Supply Air Temp - 55F 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {c3117b0f-31c2-435e-8a95-5d7a237829f2},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Supply Air Temp - 55F 2,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {d074fb4a-3f8b-4ad6-9a77-cb5b8095e5ca},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Water Heater Ambient Temp Schedule - 70F,    !- Name
    Temperature Schedule Type Limits 1,    !- Schedule Type Limits Name
    Schedule:Week:Daily {7496a5fa-f2a7-4912-aeba-8198aeee7d85},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Water Heater Ambient Temperature,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {f23ad335-050a-41d7-b2c6-60b9cbf873f0},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Water Heater Setpoint Temperature,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {bc2728e0-ee18-4363-a20d-40754c7910ef},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Work Efficiency Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {3fe720c8-6149-41f8-ad38-640851a1d335},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Compact,
    Core Thermostat Schedule,    !- Name
    Core Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    East Thermostat Schedule,    !- Name
    East Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    North Thermostat Schedule,    !- Name
    North Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    South Thermostat Schedule,    !- Name
    South Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    West Thermostat Schedule,    !- Name
    West Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Constant,
    Always On Discrete 1,     !- Name
    Schedule Type Limits 1,    !- Schedule Type Limits Name
    1.0;                      !- Hourly Value

Schedule:Constant,
    Always On Discrete,       !- Name
    OnOff,                    !- Schedule Type Limits Name
    1.0;                      !- Hourly Value

Schedule:Constant,
    Always Off Discrete,      !- Name
    ,                         !- Schedule Type Limits Name
    0.0;                      !- Hourly Value

Schedule:Constant,
    Always On Continuous,     !- Name
    ,                         !- Schedule Type Limits Name
    1.0;                      !- Hourly Value

Material,
    1/2IN Gypsum,             !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    784.9,                    !- Density
    830.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    100mm Normalweight concrete floor,    !- Name
    MediumSmooth,             !- Roughness
    0.1016,                   !- Thickness
    2.31,                     !- Conductivity
    2322.0,                   !- Density
    832.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    1IN Stucco,               !- Name
    Smooth,                   !- Roughness
    0.0253,                   !- Thickness
    0.6918,                   !- Conductivity
    1858.0,                   !- Density
    837.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.92;                     !- Visible Absorptance

Material,
    4 in. Normalweight Concrete Floor,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    2.31,                     !- Conductivity
    2322.0,                   !- Density
    832.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    6 in. Normalweight Concrete Floor,    !- Name
    MediumRough,              !- Roughness
    0.1524,                   !- Thickness
    2.31,                     !- Conductivity
    2322.0,                   !- Density
    832.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    8 in. Concrete Block Basement Wall,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    1.326,                    !- Conductivity
    1842.0,                   !- Density
    912.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    8IN CONCRETE HW RefBldg,    !- Name
    Rough,                    !- Roughness
    0.2032,                   !- Thickness
    1.311,                    !- Conductivity
    2240.0,                   !- Density
    836.8,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    F08 Metal surface,        !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.28,                    !- Conductivity
    7824.0,                   !- Density
    500.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    F16 Acoustic tile,        !- Name
    MediumSmooth,             !- Roughness
    0.0191,                   !- Thickness
    0.06,                     !- Conductivity
    368.0,                    !- Density
    590.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.3,                      !- Solar Absorptance
    0.3;                      !- Visible Absorptance

Material,
    G01 13mm gypsum board,    !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    800.0,                    !- Density
    1090.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    G05 25mm wood,            !- Name
    MediumSmooth,             !- Roughness
    0.0254,                   !- Thickness
    0.15,                     !- Conductivity
    608.0,                    !- Density
    1630.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    M10 200mm concrete block basement wall,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    1.326,                    !- Conductivity
    1842.0,                   !- Density
    912.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    M11 100mm lightweight concrete,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    0.53,                     !- Conductivity
    1280.0,                   !- Density
    840.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Metal Roof Surface,       !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.28,                    !- Conductivity
    7824.0,                   !- Density
    500.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Roof Membrane,            !- Name
    VeryRough,                !- Roughness
    0.0095,                   !- Thickness
    0.16,                     !- Conductivity
    1121.29,                  !- Density
    1460.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.77,                     !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Std Wood 6inch,           !- Name
    MediumSmooth,             !- Roughness
    0.15,                     !- Thickness
    0.12,                     !- Conductivity
    540.0,                    !- Density
    1210.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD,          !- Name
    VeryRough,                !- Roughness
    0.21648,                  !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    Nonres_Floor_Insulation,    !- Name
    MediumSmooth,             !- Roughness
    2.88291975297,            !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Carpet Pad,       !- Name
    Smooth,                   !- Roughness
    0.216479986995,           !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-1.15,    !- Name
    Smooth,                   !- Roughness
    0.20250904339,            !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-1.15 1,    !- Name
    Smooth,                   !- Roughness
    0.202526711235,           !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-14.97,    !- Name
    Smooth,                   !- Roughness
    2.63722957411,            !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-30.13,    !- Name
    Smooth,                   !- Roughness
    5.30668462896,            !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-7.23,    !- Name
    Smooth,                   !- Roughness
    1.27273104517,            !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:AirGap,
    F05 Ceiling air space resistance,    !- Name
    0.18;                     !- Thermal Resistance

WindowMaterial:Glazing,
    Clear 3mm,                !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.837,                    !- Solar Transmittance at Normal Incidence
    0.075,                    !- Front Side Solar Reflectance at Normal Incidence
    0.075,                    !- Back Side Solar Reflectance at Normal Incidence
    0.898,                    !- Visible Transmittance at Normal Incidence
    0.081,                    !- Front Side Visible Reflectance at Normal Incidence
    0.081,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1.0,                      !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    CLEAR 6MM,                !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.775,                    !- Solar Transmittance at Normal Incidence
    0.071,                    !- Front Side Solar Reflectance at Normal Incidence
    0.071,                    !- Back Side Solar Reflectance at Normal Incidence
    0.881,                    !- Visible Transmittance at Normal Incidence
    0.08,                     !- Front Side Visible Reflectance at Normal Incidence
    0.08,                     !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1.0,                      !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    LoE TINT 6MM,             !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.36,                     !- Solar Transmittance at Normal Incidence
    0.093,                    !- Front Side Solar Reflectance at Normal Incidence
    0.2,                      !- Back Side Solar Reflectance at Normal Incidence
    0.5,                      !- Visible Transmittance at Normal Incidence
    0.035,                    !- Front Side Visible Reflectance at Normal Incidence
    0.054,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.1,                      !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1.0,                      !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    REF D CLEAR 6MM,          !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.429,                    !- Solar Transmittance at Normal Incidence
    0.308,                    !- Front Side Solar Reflectance at Normal Incidence
    0.379,                    !- Back Side Solar Reflectance at Normal Incidence
    0.334,                    !- Visible Transmittance at Normal Incidence
    0.453,                    !- Front Side Visible Reflectance at Normal Incidence
    0.505,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.82,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1.0,                      !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Gas,
    AIR 13MM,                 !- Name
    Air,                      !- Gas Type
    0.0127;                   !- Thickness

WindowMaterial:Gas,
    AIR 6MM,                  !- Name
    Air,                      !- Gas Type
    0.0063;                   !- Thickness

Construction,
    Basement Floor construction,    !- Name
    M10 200mm concrete block basement wall,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    Basement Wall construction,    !- Name
    M10 200mm concrete block basement wall;    !- Outside Layer

Construction,
    Floor Adiabatic construction,    !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    Nonres_Floor_Insulation;    !- Layer 3

Construction,
    Interior Floor,           !- Name
    F16 Acoustic tile,        !- Outside Layer
    F05 Ceiling air space resistance,    !- Layer 2
    M11 100mm lightweight concrete;    !- Layer 3

Construction,
    InteriorFurnishings,      !- Name
    Std Wood 6inch;           !- Outside Layer

Construction,
    Typical IEAD Roof R-31.25,    !- Name
    Roof Membrane,            !- Outside Layer
    Typical Insulation R-30.13,    !- Layer 2
    Metal Roof Surface;       !- Layer 3

Construction,
    Typical Insulated Basement Mass Wall,    !- Name
    8 in. Concrete Block Basement Wall;    !- Outside Layer

Construction,
    Typical Insulated Carpeted 6in Slab Floor,    !- Name
    6 in. Normalweight Concrete Floor,    !- Outside Layer
    Typical Carpet Pad;       !- Layer 2

Construction,
    Typical Insulated Exterior Mass Floor R-17.54,    !- Name
    Typical Insulation R-14.97,    !- Outside Layer
    4 in. Normalweight Concrete Floor,    !- Layer 2
    Typical Carpet Pad;       !- Layer 3

Construction,
    Typical Insulated Exterior Mass Wall R-9.62,    !- Name
    1IN Stucco,               !- Outside Layer
    8IN CONCRETE HW RefBldg,    !- Layer 2
    Typical Insulation R-7.23,    !- Layer 3
    1/2IN Gypsum;             !- Layer 4

Construction,
    Typical Insulated Metal Door R-2.0,    !- Name
    F08 Metal surface,        !- Outside Layer
    Typical Insulation R-1.15;    !- Layer 2

Construction,
    Typical Interior Ceiling,    !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor;    !- Layer 2

Construction,
    Typical Interior Door,    !- Name
    G05 25mm wood;            !- Outside Layer

Construction,
    Typical Interior Floor,    !- Name
    100mm Normalweight concrete floor,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    Typical Interior Partition,    !- Name
    G05 25mm wood;            !- Outside Layer

Construction,
    Typical Interior Wall,    !- Name
    G01 13mm gypsum board,    !- Outside Layer
    G01 13mm gypsum board;    !- Layer 2

Construction,
    Typical Interior Window,    !- Name
    Clear 3mm;                !- Outside Layer

Construction,
    Typical Overhead Door R-2.0,    !- Name
    Typical Insulation R-1.15 1;    !- Outside Layer

Construction,
    U 0.42 SHGC 0.40 Dbl LoE (e2-.1) Tint 6mm/6mm Air,    !- Name
    LoE TINT 6MM,             !- Outside Layer
    AIR 6MM,                  !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,    !- Name
    REF D CLEAR 6MM,          !- Outside Layer
    AIR 13MM,                 !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    Wall Adiabatic construction,    !- Name
    G01 13mm gypsum board,    !- Outside Layer
    G01 13mm gypsum board;    !- Layer 2

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative,                 !- Coordinate System
    Relative,                 !- Daylighting Reference Point Coordinate System
    Relative;                 !- Rectangular Surface Coordinate System

Zone,
    Core,                     !- Name
    ,                         !- Direction of Relative North
    4.5732,                   !- X Origin
    28.7006,                  !- Y Origin
    7.9248,                   !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    East,                     !- Name
    ,                         !- Direction of Relative North
    45.3375,                  !- X Origin
    4.5732,                   !- Y Origin
    7.9248,                   !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    North,                    !- Name
    ,                         !- Direction of Relative North
    45.3375,                  !- X Origin
    28.7006,                  !- Y Origin
    7.9248,                   !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    South,                    !- Name
    ,                         !- Direction of Relative North
    49.911,                   !- X Origin
    0.0,                      !- Y Origin
    7.9248,                   !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    West,                     !- Name
    ,                         !- Direction of Relative North
    4.5732,                   !- X Origin
    28.7006,                  !- Y Origin
    7.9248,                   !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

ZoneList,
    189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8,    !- Name
    Core,                     !- Zone 1 Name
    East,                     !- Zone 2 Name
    North,                    !- Zone 3 Name
    South,                    !- Zone 4 Name
    West;                     !- Zone 5 Name

BuildingSurface:Detailed,
    BITCoPT Core Roof,        !- Name
    Roof,                     !- Surface Type
    Typical IEAD Roof R-31.25,    !- Construction Name
    Core,                     !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    28.0839186783,            !- Vertex 1 Xcoordinate
    -15.0870186783,           !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    28.0839186783,            !- Vertex 2 Xcoordinate
    -9.46038132174,           !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    12.4603813217,            !- Vertex 3 Xcoordinate
    -9.46038132174,           !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    12.4603813217,            !- Vertex 4 Xcoordinate
    -15.0870186783,           !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core Floor,               !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    Core,                     !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.7643,                  !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    40.7643,                  !- Vertex 2 Xcoordinate
    -24.1274,                 !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -24.1274,                 !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core Interior Wall East,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Core,                     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    East Interior Wall Core,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.7643,                  !- Vertex 1 Xcoordinate
    -24.1274,                 !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    40.7643,                  !- Vertex 2 Xcoordinate
    -24.1274,                 !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    40.7643,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    40.7643,                  !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core Interior Wall North,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Core,                     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    North Interior Wall Core,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.7643,                  !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    40.7643,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core Interior Wall South,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Core,                     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    South Interior Wall Core,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    -24.1274,                 !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    -24.1274,                 !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    40.7643,                  !- Vertex 3 Xcoordinate
    -24.1274,                 !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    40.7643,                  !- Vertex 4 Xcoordinate
    -24.1274,                 !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core Interior Wall West,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Core,                     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    West Interior Wall Core,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -24.1274,                 !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    -24.1274,                 !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core Roof,                !- Name
    Roof,                     !- Surface Type
    Typical IEAD Roof R-31.25,    !- Construction Name
    Core,                     !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.7643,                  !- Vertex 1 Xcoordinate
    -24.1274,                 !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    40.7643,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    -24.1274,                 !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BITCoPT East Exterior Wall,    !- Name
    Wall,                     !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,    !- Construction Name
    East,                     !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.5735,                   !- Vertex 1 Xcoordinate
    -4.55581335888,           !- Vertex 1 Ycoordinate
    3.94278036053,            !- Vertex 1 Zcoordinate
    4.5735,                   !- Vertex 2 Xcoordinate
    -4.55581335888,           !- Vertex 2 Ycoordinate
    0.751986641122,           !- Vertex 2 Zcoordinate
    4.5735,                   !- Vertex 3 Xcoordinate
    28.6832133589,            !- Vertex 3 Ycoordinate
    0.751986641122,           !- Vertex 3 Zcoordinate
    4.5735,                   !- Vertex 4 Xcoordinate
    28.6832133589,            !- Vertex 4 Ycoordinate
    3.94278036053;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    East Exterior Wall,       !- Name
    Wall,                     !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,    !- Construction Name
    East,                     !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.5735,                   !- Vertex 1 Xcoordinate
    -4.5732,                  !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    4.5735,                   !- Vertex 2 Xcoordinate
    -4.5732,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.5735,                   !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.5735,                   !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    East Floor,               !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    East,                     !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.5735,                   !- Vertex 1 Xcoordinate
    28.7006,                  !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    4.5735,                   !- Vertex 2 Xcoordinate
    -4.5732,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    24.1274,                  !- Vertex 4 Ycoordinate
    0.0,                      !- Vertex 4 Zcoordinate
    4.5732,                   !- Vertex 5 Xcoordinate
    28.7006,                  !- Vertex 5 Ycoordinate
    0.0;                      !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    East Interior Wall Core,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    East,                     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Core Interior Wall East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    24.1274,                  !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    24.1274,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    East Interior Wall North,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    East,                     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    North Interior Wall East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    28.7006,                  !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    24.1274,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    24.1274,                  !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    East Interior Wall South,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    East,                     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    South Interior Wall East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    3.29979781936e-16,        !- Vertex 1 Xcoordinate
    3.30001428471e-16,        !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    3.29979781936e-16,        !- Vertex 2 Xcoordinate
    3.30001428471e-16,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.5735,                   !- Vertex 3 Xcoordinate
    -4.5732,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.5735,                   !- Vertex 4 Xcoordinate
    -4.5732,                  !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    East Roof,                !- Name
    Roof,                     !- Surface Type
    Typical IEAD Roof R-31.25,    !- Construction Name
    East,                     !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.5735,                   !- Vertex 1 Xcoordinate
    -4.5732,                  !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    4.5735,                   !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    24.1274,                  !- Vertex 4 Ycoordinate
    3.9624,                   !- Vertex 4 Zcoordinate
    0.0,                      !- Vertex 5 Xcoordinate
    0.0,                      !- Vertex 5 Ycoordinate
    3.9624;                   !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    North Exterior Wall,      !- Name
    Wall,                     !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,    !- Construction Name
    North,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -45.3375,                 !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -45.3375,                 !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    North Floor,              !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    North,                    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -40.7643,                 !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -45.3375,                 !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    North Interior Wall Core,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    North,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Core Interior Wall North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -40.7643,                 !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    -40.7643,                 !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    North Interior Wall East,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    North,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    East Interior Wall North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    North Interior Wall West,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    North,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    West Interior Wall North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -45.3375,                 !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    -45.3375,                 !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -40.7643,                 !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -40.7643,                 !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    North Roof,               !- Name
    Roof,                     !- Surface Type
    Typical IEAD Roof R-31.25,    !- Construction Name
    North,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    -45.3375,                 !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    -40.7643,                 !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BITCoPT South Exterior Wall,    !- Name
    Wall,                     !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,    !- Construction Name
    South,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -49.8980787148,           !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.94562838369,            !- Vertex 1 Zcoordinate
    -49.8980787148,           !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.747521285183,           !- Vertex 2 Zcoordinate
    -0.0129212851832,         !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.747521285183,           !- Vertex 3 Zcoordinate
    -0.0129212851832,         !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.94562838369;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    South Exterior Wall,      !- Name
    Wall,                     !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,    !- Construction Name
    South,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -49.911,                  !- Vertex 1 Xcoordinate
    6.12562152201e-15,        !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    -49.911,                  !- Vertex 2 Xcoordinate
    2.04187384067e-15,        !- Vertex 2 Ycoordinate
    -2.10440580517e-30,       !- Vertex 2 Zcoordinate
    -1.67067331098e-31,       !- Vertex 3 Xcoordinate
    -2.04187384067e-15,       !- Vertex 3 Ycoordinate
    2.10440580517e-30,        !- Vertex 3 Zcoordinate
    1.67067331098e-31,        !- Vertex 4 Xcoordinate
    2.04187384067e-15,        !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    South Floor,              !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    South,                    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -4.5735,                  !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -49.911,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -45.3378,                 !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    South Interior Wall Core,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    South,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Core Interior Wall South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -4.5735,                  !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    -4.5735,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -45.3378,                 !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -45.3378,                 !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    South Interior Wall East,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    South,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    East Interior Wall South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -3.29979781936e-16,       !- Vertex 1 Xcoordinate
    -3.30001428471e-16,       !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    -3.29979781936e-16,       !- Vertex 2 Xcoordinate
    -3.30001428471e-16,       !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -4.5735,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -4.5735,                  !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    South Interior Wall West,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    South,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    West Interior Wall South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -45.3378,                 !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    -45.3378,                 !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -49.911,                  !- Vertex 3 Xcoordinate
    8.16749536268e-15,        !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -49.911,                  !- Vertex 4 Xcoordinate
    8.16749536268e-15,        !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    South Roof,               !- Name
    Roof,                     !- Surface Type
    Typical IEAD Roof R-31.25,    !- Construction Name
    South,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    -4.5735,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    -45.3378,                 !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    -49.911,                  !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BITCoPT West Exterior Wall,    !- Name
    Wall,                     !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,    !- Construction Name
    West,                     !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -4.5732,                  !- Vertex 1 Xcoordinate
    4.55476325394,            !- Vertex 1 Ycoordinate
    3.9417302556,             !- Vertex 1 Zcoordinate
    -4.5732,                  !- Vertex 2 Xcoordinate
    4.55476325394,            !- Vertex 2 Ycoordinate
    0.753036746058,           !- Vertex 2 Zcoordinate
    -4.5732,                  !- Vertex 3 Xcoordinate
    -28.6821632539,           !- Vertex 3 Ycoordinate
    0.753036746058,           !- Vertex 3 Zcoordinate
    -4.5732,                  !- Vertex 4 Xcoordinate
    -28.6821632539,           !- Vertex 4 Ycoordinate
    3.9417302556;             !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    West Exterior Wall,       !- Name
    Wall,                     !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,    !- Construction Name
    West,                     !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -4.5732,                  !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    -4.5732,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -4.5732,                  !- Vertex 3 Xcoordinate
    -28.7006,                 !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -4.5732,                  !- Vertex 4 Xcoordinate
    -28.7006,                 !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    West Floor,               !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    West,                     !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -4.5732,                  !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -24.1274,                 !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -4.5732,                  !- Vertex 4 Xcoordinate
    -28.7006,                 !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    West Interior Wall Core,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    West,                     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Core Interior Wall West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    -24.1274,                 !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    -24.1274,                 !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    West Interior Wall North,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    West,                     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    North Interior Wall West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -4.5732,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -4.5732,                  !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    West Interior Wall South,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    West,                     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    South Interior Wall West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -4.5732,                  !- Vertex 1 Xcoordinate
    -28.7006,                 !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    -4.5732,                  !- Vertex 2 Xcoordinate
    -28.7006,                 !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -24.1274,                 !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    -24.1274,                 !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    West Roof,                !- Name
    Roof,                     !- Surface Type
    Typical IEAD Roof R-31.25,    !- Construction Name
    West,                     !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -4.5732,                  !- Vertex 1 Xcoordinate
    -28.7006,                 !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    -24.1274,                 !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    -4.5732,                  !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    BITCoPT Core Window,      !- Name
    Window,                   !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,    !- Construction Name
    BITCoPT Core Roof,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    27.9643,                  !- Vertex 1 Xcoordinate
    -14.9674,                 !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    27.9643,                  !- Vertex 2 Xcoordinate
    -9.58,                    !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    12.58,                    !- Vertex 3 Xcoordinate
    -9.58,                    !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    12.58,                    !- Vertex 4 Xcoordinate
    -14.9674,                 !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    BITCoPT East Window,      !- Name
    Window,                   !- Surface Type
    U 0.42 SHGC 0.40 Dbl LoE (e2-.1) Tint 6mm/6mm Air,    !- Construction Name
    BITCoPT East Exterior Wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    4.5735,                   !- Vertex 1 Xcoordinate
    -4.5478,                  !- Vertex 1 Ycoordinate
    3.93476700166,            !- Vertex 1 Zcoordinate
    4.5735,                   !- Vertex 2 Xcoordinate
    -4.5478,                  !- Vertex 2 Ycoordinate
    0.76,                     !- Vertex 2 Zcoordinate
    4.5735,                   !- Vertex 3 Xcoordinate
    28.6752,                  !- Vertex 3 Ycoordinate
    0.76,                     !- Vertex 3 Zcoordinate
    4.5735,                   !- Vertex 4 Xcoordinate
    28.6752,                  !- Vertex 4 Ycoordinate
    3.93476700166;            !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 4,            !- Name
    Window,                   !- Surface Type
    U 0.42 SHGC 0.40 Dbl LoE (e2-.1) Tint 6mm/6mm Air,    !- Construction Name
    North Exterior Wall,      !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    4.5478,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    2.06892424643,            !- Vertex 1 Zcoordinate
    4.5478,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    0.76,                     !- Vertex 2 Zcoordinate
    -45.3121,                 !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0.76,                     !- Vertex 3 Zcoordinate
    -45.3121,                 !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    2.06892424643;            !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    BITCoPT South Window,     !- Name
    Window,                   !- Surface Type
    U 0.42 SHGC 0.40 Dbl LoE (e2-.1) Tint 6mm/6mm Air,    !- Construction Name
    BITCoPT South Exterior Wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -49.8856,                 !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.93314966887,            !- Vertex 1 Zcoordinate
    -49.8856,                 !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.76,                     !- Vertex 2 Zcoordinate
    -0.0254,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.76,                     !- Vertex 3 Zcoordinate
    -0.0254,                  !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.93314966887;            !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    BITCoPT West Window,      !- Name
    Window,                   !- Surface Type
    U 0.42 SHGC 0.40 Dbl LoE (e2-.1) Tint 6mm/6mm Air,    !- Construction Name
    West Exterior Wall,       !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -4.5732,                  !- Vertex 1 Xcoordinate
    4.5478,                   !- Vertex 1 Ycoordinate
    3.93476700166,            !- Vertex 1 Zcoordinate
    -4.5732,                  !- Vertex 2 Xcoordinate
    4.5478,                   !- Vertex 2 Ycoordinate
    0.76,                     !- Vertex 2 Zcoordinate
    -4.5732,                  !- Vertex 3 Xcoordinate
    -28.6752,                 !- Vertex 3 Ycoordinate
    0.76,                     !- Vertex 3 Zcoordinate
    -4.5732,                  !- Vertex 4 Xcoordinate
    -28.6752,                 !- Vertex 4 Ycoordinate
    3.93476700166;            !- Vertex 4 Zcoordinate

SURFACEPROPERTY:SOLARINCIDENTINSIDE,
    BITCoPT South Window Solar Incident Inside,    !- Name
    BITCoPT South Window,     !- Surface Name
    U 0.42 SHGC 0.40 Dbl LoE (e2-.1) Tint 6mm/6mm Air,    !- Construction Name
    BITCoPT South Window SHG;    !- Inside Surface Incident Sun Solar Radiation Schedule Name

People,
    189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 People,    !- Name
    189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8,    !- Zone or ZoneList Name
    Medium Office Bldg Occ,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0538195520835,          !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Medium Office Activity;    !- Activity Level Schedule Name

Lights,
    Core Lights,              !- Name
    Core,                     !- Zone or ZoneList Name
    Office Bldg Light,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    9.68751937504,            !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    East Lights,              !- Name
    East,                     !- Zone or ZoneList Name
    Office Bldg Light,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    9.68751937504,            !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    North Lights,             !- Name
    North,                    !- Zone or ZoneList Name
    Office Bldg Light,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    9.68751937504,            !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    South Lights,             !- Name
    South,                    !- Zone or ZoneList Name
    South Lights Fractional Schedule,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    9.68751937504,            !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1;                        !- Fraction Replaceable

Lights,
    West Lights,              !- Name
    West,                     !- Zone or ZoneList Name
    Office Bldg Light,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    9.68751937504,            !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    ;                         !- Fraction Replaceable

ElectricEquipment,
    189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Electric Equipment,    !- Name
    189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8,    !- Zone or ZoneList Name
    Medium Office Bldg Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.81251162502,            !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ;                         !- Fraction Lost

Daylighting:Controls,
    {0a04838f-8a8d-4be7-b82b-43d63f9e1cd9},    !- Name
    Core,                     !- Zone Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    ContinuousOff,            !- Lighting Control Type
    0.3,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    ,                         !- Number of Stepped Control Steps
    ,                         !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Core daylighting control east,    !- Glare Calculation Daylighting Reference Point Name
    -0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Core daylighting control east,    !- Daylighting Reference Point 1 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 1
    484.376;                  !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    {e26978b8-380c-4fd6-9e80-306fe9fad660},    !- Name
    East,                     !- Zone Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    ContinuousOff,            !- Lighting Control Type
    0.3,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    ,                         !- Number of Stepped Control Steps
    ,                         !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_East daylighting control,    !- Glare Calculation Daylighting Reference Point Name
    -0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Perimeter_East daylighting control,    !- Daylighting Reference Point 1 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 1
    484.376;                  !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    {21c65dd2-61b3-41c7-8563-232e6500c6b5},    !- Name
    North,                    !- Zone Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    ContinuousOff,            !- Lighting Control Type
    0.3,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    ,                         !- Number of Stepped Control Steps
    ,                         !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_North daylighting control,    !- Glare Calculation Daylighting Reference Point Name
    -0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Perimeter_North daylighting control,    !- Daylighting Reference Point 1 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 1
    484.376;                  !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    {a0672c6d-bffa-4fb2-9fab-abf7fb8c8e26},    !- Name
    South,                    !- Zone Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    ContinuousOff,            !- Lighting Control Type
    0.3,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    ,                         !- Number of Stepped Control Steps
    ,                         !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_South daylighting control,    !- Glare Calculation Daylighting Reference Point Name
    -0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Perimeter_South daylighting control,    !- Daylighting Reference Point 1 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 1
    484.376;                  !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    {5b5e9a5a-54fb-46e4-83c3-36c204bd1caf},    !- Name
    West,                     !- Zone Name
    ,                         !- Daylighting Method
    ,                         !- Availability Schedule Name
    ContinuousOff,            !- Lighting Control Type
    0.3,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    ,                         !- Number of Stepped Control Steps
    ,                         !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_West daylighting control,    !- Glare Calculation Daylighting Reference Point Name
    -0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    ,                         !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Perimeter_West daylighting control,    !- Daylighting Reference Point 1 Name
    1.0,                      !- Fraction of Zone Controlled by Reference Point 1
    484.376;                  !- Illuminance Setpoint at Reference Point 1

Daylighting:ReferencePoint,
    Core daylighting control east,    !- Name
    Core,                     !- Zone Name
    34.26250704,              !- XCoordinate of Reference Point
    -12.0637,                 !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_East daylighting control,    !- Name
    East,                     !- Zone Name
    2.28675,                  !- XCoordinate of Reference Point
    12.0637,                  !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_North daylighting control,    !- Name
    North,                    !- Zone Name
    -20.38215,                !- XCoordinate of Reference Point
    2.2866,                   !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_South daylighting control,    !- Name
    South,                    !- Zone Name
    -24.9555,                 !- XCoordinate of Reference Point
    2.2866,                   !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_West daylighting control,    !- Name
    West,                     !- Zone Name
    -2.2866,                  !- XCoordinate of Reference Point
    -12.0637,                 !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

ZoneInfiltration:DesignFlowRate,
    189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Infiltration,    !- Name
    189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8,    !- Zone or ZoneList Name
    Medium Office Infil Quarter On,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.000226568,              !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

Exterior:Lights,
    NonDimming Exterior Lights Def,    !- Name
    OfficeMedium Exterior_lighting_schedule_a,    !- Schedule Name
    623.03,                   !- Design Level
    AstronomicalClock;        !- Control Option

Exterior:Lights,
    Occ Sensing Exterior Lights Def,    !- Name
    OfficeMedium Exterior_lighting_schedule_b,    !- Schedule Name
    7476.45,                  !- Design Level
    AstronomicalClock;        !- Control Option

DesignSpecification:OutdoorAir,
    189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation,    !- Name
    Sum,                      !- Outdoor Air Method
    0.009438948864,           !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0.0,                      !- Outdoor Air Flow per Zone
    0.0;                      !- Outdoor Air Flow Air Changes per Hour

DesignSpecification:ZoneAirDistribution,
    Core Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    East Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    North Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    South Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    West Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

Sizing:Parameters,
    1.0,                      !- Heating Sizing Factor
    1.0;                      !- Cooling Sizing Factor

Sizing:Zone,
    Core,                     !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777778,            !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Core Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    East,                     !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777778,            !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    East Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    North,                    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777778,            !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    North Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    South,                    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777778,            !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    South Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    West,                     !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777778,            !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    West Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:System,
    VAV with Reheat Core,     !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    12.8,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    Yes,                      !- 100 Outdoor Air in Cooling
    Yes,                      !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0.0,                      !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1.0,                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0.0,                      !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1.0,                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1.0,                      !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157.0,                    !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    VAV with Reheat East,     !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    12.8,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    Yes,                      !- 100 Outdoor Air in Cooling
    Yes,                      !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0.0,                      !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1.0,                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0.0,                      !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1.0,                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1.0,                      !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157.0,                    !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    VAV with Reheat North,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    12.8,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    Yes,                      !- 100 Outdoor Air in Cooling
    Yes,                      !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0.0,                      !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1.0,                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0.0,                      !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1.0,                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1.0,                      !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157.0,                    !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    VAV with Reheat South,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    12.8,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    Yes,                      !- 100 Outdoor Air in Cooling
    Yes,                      !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0.0,                      !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1.0,                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0.0,                      !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1.0,                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1.0,                      !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157.0,                    !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    VAV with Reheat West,     !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    12.8,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    Yes,                      !- 100 Outdoor Air in Cooling
    Yes,                      !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0.0,                      !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1.0,                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0.0,                      !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1.0,                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1.0,                      !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157.0,                    !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:Plant,
    Baseboard Core Heating Plant Loop,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    82.0,                     !- Design Loop Exit Temperature
    11.0,                     !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode

Sizing:Plant,
    Baseboard East Heating Plant Loop,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    82.0,                     !- Design Loop Exit Temperature
    11.0,                     !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode

Sizing:Plant,
    Baseboard South Heating Plant Loop,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    82.0,                     !- Design Loop Exit Temperature
    11.0,                     !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode

Sizing:Plant,
    Baseboard West Heating Plant Loop,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    82.0,                     !- Design Loop Exit Temperature
    11.0,                     !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode

Sizing:Plant,
    BITCoPT Core Hot Plant Loop,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    82.0,                     !- Design Loop Exit Temperature
    11.0,                     !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode

Sizing:Plant,
    BITCoPT East Hot Plant Loop,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    82.0,                     !- Design Loop Exit Temperature
    11.0,                     !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode

Sizing:Plant,
    BITCoPT South Hot Plant Loop,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    82.0,                     !- Design Loop Exit Temperature
    11.0,                     !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode

Sizing:Plant,
    BITCoPT West Hot Plant Loop,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    82.0,                     !- Design Loop Exit Temperature
    11.0,                     !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode

Sizing:Plant,
    Hot Water Loop,           !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    82.0,                     !- Design Loop Exit Temperature
    11.0,                     !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode

Sizing:Plant,
    Main Service Water Loop,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    60.0,                     !- Design Loop Exit Temperature
    5.0,                      !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode

Sizing:Plant,
    Tanks to HX Plant Loop,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    82.0,                     !- Design Loop Exit Temperature
    11.0,                     !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode

ZoneControl:Thermostat,
    Core Thermostat,          !- Name
    Core,                     !- Zone or ZoneList Name
    Core Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Office WholeBuilding - Md Office Thermostat 9;    !- Control 1 Name

ZoneControl:Thermostat,
    East Thermostat,          !- Name
    East,                     !- Zone or ZoneList Name
    East Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Office WholeBuilding - Md Office Thermostat 13;    !- Control 1 Name

ZoneControl:Thermostat,
    North Thermostat,         !- Name
    North,                    !- Zone or ZoneList Name
    North Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Office WholeBuilding - Md Office Thermostat 8;    !- Control 1 Name

ZoneControl:Thermostat,
    South Thermostat,         !- Name
    South,                    !- Zone or ZoneList Name
    South Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Office WholeBuilding - Md Office Thermostat 4;    !- Control 1 Name

ZoneControl:Thermostat,
    West Thermostat,          !- Name
    West,                     !- Zone or ZoneList Name
    West Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Office WholeBuilding - Md Office Thermostat 5;    !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
    Office WholeBuilding - Md Office Thermostat 9,    !- Name
    OfficeMedium HTGSETP_SCH_NO_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    OfficeMedium CLGSETP_SCH_NO_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office WholeBuilding - Md Office Thermostat 13,    !- Name
    OfficeMedium HTGSETP_SCH_NO_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    OfficeMedium CLGSETP_SCH_NO_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office WholeBuilding - Md Office Thermostat 8,    !- Name
    OfficeMedium HTGSETP_SCH_NO_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    OfficeMedium CLGSETP_SCH_NO_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office WholeBuilding - Md Office Thermostat 4,    !- Name
    OfficeMedium HTGSETP_SCH_NO_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    OfficeMedium CLGSETP_SCH_NO_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office WholeBuilding - Md Office Thermostat 5,    !- Name
    OfficeMedium HTGSETP_SCH_NO_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    OfficeMedium CLGSETP_SCH_NO_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard Core,        !- Name
    Always On Discrete 1,     !- Availability Schedule Name
    Node 206,                 !- Inlet Node Name
    Node 210,                 !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    0.0,                      !- Heating Design Capacity Per Floor Area
    0.8,                      !- Fraction of Autosized Heating Design Capacity
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard East,        !- Name
    Always On Discrete 1,     !- Availability Schedule Name
    Node 157,                 !- Inlet Node Name
    Node 161,                 !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    0.0,                      !- Heating Design Capacity Per Floor Area
    0.8,                      !- Fraction of Autosized Heating Design Capacity
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard South,       !- Name
    Always On Discrete 1,     !- Availability Schedule Name
    Node 62,                  !- Inlet Node Name
    Node 64,                  !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    0.0,                      !- Heating Design Capacity Per Floor Area
    0.8,                      !- Fraction of Autosized Heating Design Capacity
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard West,        !- Name
    Always On Discrete 1,     !- Availability Schedule Name
    Node 182,                 !- Inlet Node Name
    Node 185,                 !- Outlet Node Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    0.0,                      !- Heating Design Capacity Per Floor Area
    0.8,                      !- Fraction of Autosized Heating Design Capacity
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    0.001;                    !- Convergence Tolerance

AirTerminal:SingleDuct:VAV:Reheat,
    VAV Elec Rht Core,        !- Name
    Always On Discrete 1,     !- Availability Schedule Name
    VAV Elec Rht Core Damper Outlet,    !- Damper Air Outlet Node Name
    Node 141,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.0,                      !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    VAV Elec Rht Coil 3,      !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Node 124,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    35.0;                     !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    VAV Elec Rht East,        !- Name
    Always On Discrete 1,     !- Availability Schedule Name
    VAV Elec Rht East Damper Outlet,    !- Damper Air Outlet Node Name
    Node 119,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.0,                      !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    VAV Elec Rht Coil 1,      !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Node 72,                  !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    35.0;                     !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    VAV Elec Rht North,       !- Name
    Always On Discrete 1,     !- Availability Schedule Name
    VAV Elec Rht North Damper Outlet,    !- Damper Air Outlet Node Name
    Node 120,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.0,                      !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    VAV Elec Rht Coil North,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Node 108,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    35.0;                     !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    VAV Elec Rht South,       !- Name
    Always On Discrete 1,     !- Availability Schedule Name
    VAV Elec Rht South Damper Outlet,    !- Damper Air Outlet Node Name
    Node 44,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.0,                      !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    VAV Elec Rht Coil,        !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Node 7,                   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    35.0;                     !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    VAV Elec Rht West,        !- Name
    Always On Discrete 1,     !- Availability Schedule Name
    VAV Elec Rht West Damper Outlet,    !- Damper Air Outlet Node Name
    Node 47,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.0,                      !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    VAV Elec Rht Coil 2,      !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Node 82,                  !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    35.0;                     !- Maximum Reheat Air Temperature

ZoneHVAC:AirDistributionUnit,
    ADU VAV Elec Rht Core,    !- Name
    Node 124,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    VAV Elec Rht Core;        !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV Elec Rht East,    !- Name
    Node 72,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    VAV Elec Rht East;        !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV Elec Rht North,    !- Name
    Node 108,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    VAV Elec Rht North;       !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV Elec Rht South,    !- Name
    Node 7,                   !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    VAV Elec Rht South;       !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV Elec Rht West,    !- Name
    Node 82,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    VAV Elec Rht West;        !- Air Terminal Name

ZoneHVAC:EquipmentList,
    Core Equipment List,      !- Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    HW Baseboard Core,        !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV Elec Rht Core,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    East Equipment List,      !- Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    HW Baseboard East,        !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV Elec Rht East,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    North Equipment List,     !- Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU VAV Elec Rht North,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    South Equipment List,     !- Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    HW Baseboard South,       !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV Elec Rht South,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    West Equipment List,      !- Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment 1 Object Type
    HW Baseboard West,        !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    ADU VAV Elec Rht West,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentConnections,
    Core,                     !- Zone Name
    Core Equipment List,      !- Zone Conditioning Equipment List Name
    Core Inlet Node List,     !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 12,                  !- Zone Air Node Name
    Node 207;                 !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    East,                     !- Zone Name
    East Equipment List,      !- Zone Conditioning Equipment List Name
    East Inlet Node List,     !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 16,                  !- Zone Air Node Name
    Node 153;                 !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    North,                    !- Zone Name
    North Equipment List,     !- Zone Conditioning Equipment List Name
    North Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 9,                   !- Zone Air Node Name
    Node 189;                 !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    South,                    !- Zone Name
    South Equipment List,     !- Zone Conditioning Equipment List Name
    South Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 4,                   !- Zone Air Node Name
    Node 67;                  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    West,                     !- Zone Name
    West Equipment List,      !- Zone Conditioning Equipment List Name
    West Inlet Node List,     !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 5,                   !- Zone Air Node Name
    Node 171;                 !- Zone Return Air Node Name

Fan:VariableVolume,
    Fan Variable Volume 5,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.6045,                   !- Fan Total Efficiency
    500,                      !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    FixedFlowRate,            !- Fan Power Minimum Flow Rate Input Method
    0.0,                      !- Fan Power Minimum Flow Fraction
    0.0,                      !- Fan Power Minimum Air Flow Rate
    0.93,                     !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    0.040759894,              !- Fan Power Coefficient 1
    0.08804497,               !- Fan Power Coefficient 2
    -0.07292612,              !- Fan Power Coefficient 3
    0.943739823,              !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    Node 140,                 !- Air Inlet Node Name
    Node 118;                 !- Air Outlet Node Name

Fan:VariableVolume,
    Fan Variable Volume 2,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.6045,                   !- Fan Total Efficiency
    500,                      !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    FixedFlowRate,            !- Fan Power Minimum Flow Rate Input Method
    0.0,                      !- Fan Power Minimum Flow Fraction
    0.0,                      !- Fan Power Minimum Air Flow Rate
    0.93,                     !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    0.040759894,              !- Fan Power Coefficient 1
    0.08804497,               !- Fan Power Coefficient 2
    -0.07292612,              !- Fan Power Coefficient 3
    0.943739823,              !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    Node 77,                  !- Air Inlet Node Name
    Node 69;                  !- Air Outlet Node Name

Fan:VariableVolume,
    Fan Variable Volume 4,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.6045,                   !- Fan Total Efficiency
    500,                      !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    FixedFlowRate,            !- Fan Power Minimum Flow Rate Input Method
    0.0,                      !- Fan Power Minimum Flow Fraction
    0.0,                      !- Fan Power Minimum Air Flow Rate
    0.93,                     !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    0.040759894,              !- Fan Power Coefficient 1
    0.08804497,               !- Fan Power Coefficient 2
    -0.07292612,              !- Fan Power Coefficient 3
    0.943739823,              !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    Node 114,                 !- Air Inlet Node Name
    Node 91;                  !- Air Outlet Node Name

Fan:VariableVolume,
    Fan Variable Volume 1,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.6045,                   !- Fan Total Efficiency
    500,                      !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    FixedFlowRate,            !- Fan Power Minimum Flow Rate Input Method
    0.0,                      !- Fan Power Minimum Flow Fraction
    0.0,                      !- Fan Power Minimum Air Flow Rate
    0.93,                     !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    0.040759894,              !- Fan Power Coefficient 1
    0.08804497,               !- Fan Power Coefficient 2
    -0.07292612,              !- Fan Power Coefficient 3
    0.943739823,              !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    Node 14,                  !- Air Inlet Node Name
    Node 2;                   !- Air Outlet Node Name

Fan:VariableVolume,
    Fan Variable Volume 3,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.6045,                   !- Fan Total Efficiency
    500,                      !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    FixedFlowRate,            !- Fan Power Minimum Flow Rate Input Method
    0.0,                      !- Fan Power Minimum Flow Fraction
    0.0,                      !- Fan Power Minimum Air Flow Rate
    0.93,                     !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    0.040759894,              !- Fan Power Coefficient 1
    0.08804497,               !- Fan Power Coefficient 2
    -0.07292612,              !- Fan Power Coefficient 3
    0.943739823,              !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    Node 87,                  !- Air Inlet Node Name
    Node 79;                  !- Air Outlet Node Name

Coil:Cooling:DX:TwoSpeed,
    2 Spd DX Clg Coil Core,    !- Name
    Always On Discrete 1,     !- Availability Schedule Name
    Autosize,                 !- High Speed Gross Rated Total Cooling Capacity
    Autosize,                 !- High Speed Rated Sensible Heat Ratio
    3.5623,                   !- High Speed Gross Rated Cooling COP
    Autosize,                 !- High Speed Rated Air Flow Rate
    ,                         !- Unit Internal Static Air Pressure
    Node 127,                 !- Air Inlet Node Name
    Node 112,                 !- Air Outlet Node Name
    OS:Curve:Biquadratic 27,    !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 20,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 22,    !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 21,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 22,    !- Part Load Fraction Correlation Curve Name
    Autosize,                 !- Low Speed Gross Rated Total Cooling Capacity
    0.69,                     !- Low Speed Gross Rated Sensible Heat Ratio
    3.5623,                   !- Low Speed Gross Rated Cooling COP
    Autosize,                 !- Low Speed Rated Air Flow Rate
    OS:Curve:Biquadratic 23,    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Biquadratic 24,    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- High Speed Evaporative Condenser Effectiveness
    ,                         !- High Speed Evaporative Condenser Air Flow Rate
    ,                         !- High Speed Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Low Speed Evaporative Condenser Effectiveness
    ,                         !- Low Speed Evaporative Condenser Air Flow Rate
    ,                         !- Low Speed Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    10.0,                     !- Basin Heater Capacity
    2.0;                      !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:TwoSpeed,
    2 Spd DX Clg Coil East,    !- Name
    Always On Discrete 1,     !- Availability Schedule Name
    Autosize,                 !- High Speed Gross Rated Total Cooling Capacity
    Autosize,                 !- High Speed Rated Sensible Heat Ratio
    3.5623,                   !- High Speed Gross Rated Cooling COP
    Autosize,                 !- High Speed Rated Air Flow Rate
    ,                         !- Unit Internal Static Air Pressure
    Node 75,                  !- Air Inlet Node Name
    Node 123,                 !- Air Outlet Node Name
    OS:Curve:Biquadratic 28,    !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 20,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 22,    !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 21,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 22,    !- Part Load Fraction Correlation Curve Name
    Autosize,                 !- Low Speed Gross Rated Total Cooling Capacity
    0.69,                     !- Low Speed Gross Rated Sensible Heat Ratio
    3.5623,                   !- Low Speed Gross Rated Cooling COP
    Autosize,                 !- Low Speed Rated Air Flow Rate
    OS:Curve:Biquadratic 23,    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Biquadratic 24,    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- High Speed Evaporative Condenser Effectiveness
    ,                         !- High Speed Evaporative Condenser Air Flow Rate
    ,                         !- High Speed Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Low Speed Evaporative Condenser Effectiveness
    ,                         !- Low Speed Evaporative Condenser Air Flow Rate
    ,                         !- Low Speed Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    10.0,                     !- Basin Heater Capacity
    2.0;                      !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:TwoSpeed,
    2 Spd DX Clg Coil North,    !- Name
    Always On Discrete 1,     !- Availability Schedule Name
    Autosize,                 !- High Speed Gross Rated Total Cooling Capacity
    Autosize,                 !- High Speed Rated Sensible Heat Ratio
    3.5623,                   !- High Speed Gross Rated Cooling COP
    Autosize,                 !- High Speed Rated Air Flow Rate
    ,                         !- Unit Internal Static Air Pressure
    Node 111,                 !- Air Inlet Node Name
    Node 48,                  !- Air Outlet Node Name
    OS:Curve:Biquadratic 26,    !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 20,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 22,    !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 21,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 22,    !- Part Load Fraction Correlation Curve Name
    Autosize,                 !- Low Speed Gross Rated Total Cooling Capacity
    0.69,                     !- Low Speed Gross Rated Sensible Heat Ratio
    3.5623,                   !- Low Speed Gross Rated Cooling COP
    Autosize,                 !- Low Speed Rated Air Flow Rate
    OS:Curve:Biquadratic 23,    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Biquadratic 24,    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- High Speed Evaporative Condenser Effectiveness
    ,                         !- High Speed Evaporative Condenser Air Flow Rate
    ,                         !- High Speed Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Low Speed Evaporative Condenser Effectiveness
    ,                         !- Low Speed Evaporative Condenser Air Flow Rate
    ,                         !- Low Speed Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    10.0,                     !- Basin Heater Capacity
    2.0;                      !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:TwoSpeed,
    2 Spd DX Clg Coil South,    !- Name
    Always On Discrete 1,     !- Availability Schedule Name
    Autosize,                 !- High Speed Gross Rated Total Cooling Capacity
    Autosize,                 !- High Speed Rated Sensible Heat Ratio
    3.5623,                   !- High Speed Gross Rated Cooling COP
    Autosize,                 !- High Speed Rated Air Flow Rate
    ,                         !- Unit Internal Static Air Pressure
    Node 11,                  !- Air Inlet Node Name
    Node 76,                  !- Air Outlet Node Name
    OS:Curve:Biquadratic 29,    !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 20,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 22,    !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 21,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 22,    !- Part Load Fraction Correlation Curve Name
    Autosize,                 !- Low Speed Gross Rated Total Cooling Capacity
    0.69,                     !- Low Speed Gross Rated Sensible Heat Ratio
    3.5623,                   !- Low Speed Gross Rated Cooling COP
    Autosize,                 !- Low Speed Rated Air Flow Rate
    OS:Curve:Biquadratic 23,    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Biquadratic 24,    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- High Speed Evaporative Condenser Effectiveness
    ,                         !- High Speed Evaporative Condenser Air Flow Rate
    ,                         !- High Speed Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Low Speed Evaporative Condenser Effectiveness
    ,                         !- Low Speed Evaporative Condenser Air Flow Rate
    ,                         !- Low Speed Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    10.0,                     !- Basin Heater Capacity
    2.0;                      !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:TwoSpeed,
    2 Spd DX Clg Coil West,    !- Name
    Always On Discrete 1,     !- Availability Schedule Name
    Autosize,                 !- High Speed Gross Rated Total Cooling Capacity
    Autosize,                 !- High Speed Rated Sensible Heat Ratio
    3.5623,                   !- High Speed Gross Rated Cooling COP
    Autosize,                 !- High Speed Rated Air Flow Rate
    ,                         !- Unit Internal Static Air Pressure
    Node 85,                  !- Air Inlet Node Name
    Node 13,                  !- Air Outlet Node Name
    OS:Curve:Biquadratic 30,    !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 20,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 22,    !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 21,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 22,    !- Part Load Fraction Correlation Curve Name
    Autosize,                 !- Low Speed Gross Rated Total Cooling Capacity
    0.69,                     !- Low Speed Gross Rated Sensible Heat Ratio
    3.5623,                   !- Low Speed Gross Rated Cooling COP
    Autosize,                 !- Low Speed Rated Air Flow Rate
    OS:Curve:Biquadratic 23,    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Biquadratic 24,    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- High Speed Evaporative Condenser Effectiveness
    ,                         !- High Speed Evaporative Condenser Air Flow Rate
    ,                         !- High Speed Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Low Speed Evaporative Condenser Effectiveness
    ,                         !- Low Speed Evaporative Condenser Air Flow Rate
    ,                         !- Low Speed Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    10.0,                     !- Basin Heater Capacity
    2.0;                      !- Basin Heater Setpoint Temperature

Coil:Heating:Water,
    Coil Heating Water 9,     !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Node 186,                 !- Water Inlet Node Name
    Node 160,                 !- Water Outlet Node Name
    Node 112,                 !- Air Inlet Node Name
    Node 140,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    82.2,                     !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5;                      !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Coil Heating Water 3,     !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Node 154,                 !- Water Inlet Node Name
    Node 89,                  !- Water Outlet Node Name
    Node 123,                 !- Air Inlet Node Name
    Node 77,                  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    82.2,                     !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5;                      !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Coil Heating Water 7,     !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Node 168,                 !- Water Inlet Node Name
    Node 142,                 !- Water Outlet Node Name
    Node 48,                  !- Air Inlet Node Name
    Node 114,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    82.2,                     !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5;                      !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Coil Heating Water 1,     !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Node 27,                  !- Water Inlet Node Name
    Node 28,                  !- Water Outlet Node Name
    Node 76,                  !- Air Inlet Node Name
    Node 14,                  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    82.2,                     !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5;                      !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Coil Heating Water 5,     !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Node 150,                 !- Water Inlet Node Name
    Node 116,                 !- Water Outlet Node Name
    Node 13,                  !- Air Inlet Node Name
    Node 87,                  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    82.2,                     !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5;                      !- Rated Ratio for Air and Water Convection

Coil:Heating:Electric,
    VAV Elec Rht Coil 3,      !- Name
    Always On Discrete 1,     !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    VAV Elec Rht Core Damper Outlet,    !- Air Inlet Node Name
    Node 124;                 !- Air Outlet Node Name

Coil:Heating:Electric,
    VAV Elec Rht Coil 1,      !- Name
    Always On Discrete 1,     !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    VAV Elec Rht East Damper Outlet,    !- Air Inlet Node Name
    Node 72;                  !- Air Outlet Node Name

Coil:Heating:Electric,
    VAV Elec Rht Coil North,    !- Name
    Always On Discrete 1,     !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    VAV Elec Rht North Damper Outlet,    !- Air Inlet Node Name
    Node 108;                 !- Air Outlet Node Name

Coil:Heating:Electric,
    VAV Elec Rht Coil,        !- Name
    Always On Discrete 1,     !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    VAV Elec Rht South Damper Outlet,    !- Air Inlet Node Name
    Node 7;                   !- Air Outlet Node Name

Coil:Heating:Electric,
    VAV Elec Rht Coil 2,      !- Name
    Always On Discrete 1,     !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    VAV Elec Rht West Damper Outlet,    !- Air Inlet Node Name
    Node 82;                  !- Air Outlet Node Name

CoilSystem:Cooling:DX,
    2 Spd DX Clg Coil Core CoilSystem,    !- Name
    Always On Discrete 1,     !- Availability Schedule Name
    Node 127,                 !- DX Cooling Coil System Inlet Node Name
    Node 112,                 !- DX Cooling Coil System Outlet Node Name
    Node 112,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,    !- Cooling Coil Object Type
    2 Spd DX Clg Coil Core;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    2 Spd DX Clg Coil East CoilSystem,    !- Name
    Always On Discrete 1,     !- Availability Schedule Name
    Node 75,                  !- DX Cooling Coil System Inlet Node Name
    Node 123,                 !- DX Cooling Coil System Outlet Node Name
    Node 123,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,    !- Cooling Coil Object Type
    2 Spd DX Clg Coil East;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    2 Spd DX Clg Coil North CoilSystem,    !- Name
    Always On Discrete 1,     !- Availability Schedule Name
    Node 111,                 !- DX Cooling Coil System Inlet Node Name
    Node 48,                  !- DX Cooling Coil System Outlet Node Name
    Node 48,                  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,    !- Cooling Coil Object Type
    2 Spd DX Clg Coil North;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    2 Spd DX Clg Coil South CoilSystem,    !- Name
    Always On Discrete 1,     !- Availability Schedule Name
    Node 11,                  !- DX Cooling Coil System Inlet Node Name
    Node 76,                  !- DX Cooling Coil System Outlet Node Name
    Node 76,                  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,    !- Cooling Coil Object Type
    2 Spd DX Clg Coil South;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    2 Spd DX Clg Coil West CoilSystem,    !- Name
    Always On Discrete 1,     !- Availability Schedule Name
    Node 85,                  !- DX Cooling Coil System Inlet Node Name
    Node 13,                  !- DX Cooling Coil System Outlet Node Name
    Node 13,                  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,    !- Cooling Coil Object Type
    2 Spd DX Clg Coil West;    !- Cooling Coil Name

Controller:WaterCoil,
    Controller Water Coil 9,    !- Name
    Temperature,              !- Control Variable
    Normal,                   !- Action
    Flow,                     !- Actuator Variable
    Node 140,                 !- Sensor Node Name
    Node 186,                 !- Actuator Node Name
    Autosize,                 !- Controller Convergence Tolerance
    Autosize,                 !- Maximum Actuated Flow
    0.0;                      !- Minimum Actuated Flow

Controller:WaterCoil,
    Controller Water Coil 3,    !- Name
    Temperature,              !- Control Variable
    Normal,                   !- Action
    Flow,                     !- Actuator Variable
    Node 77,                  !- Sensor Node Name
    Node 154,                 !- Actuator Node Name
    Autosize,                 !- Controller Convergence Tolerance
    Autosize,                 !- Maximum Actuated Flow
    0.0;                      !- Minimum Actuated Flow

Controller:WaterCoil,
    Controller Water Coil 7,    !- Name
    Temperature,              !- Control Variable
    Normal,                   !- Action
    Flow,                     !- Actuator Variable
    Node 114,                 !- Sensor Node Name
    Node 168,                 !- Actuator Node Name
    Autosize,                 !- Controller Convergence Tolerance
    Autosize,                 !- Maximum Actuated Flow
    0.0;                      !- Minimum Actuated Flow

Controller:WaterCoil,
    Controller Water Coil 1,    !- Name
    Temperature,              !- Control Variable
    Normal,                   !- Action
    Flow,                     !- Actuator Variable
    Node 14,                  !- Sensor Node Name
    Node 27,                  !- Actuator Node Name
    Autosize,                 !- Controller Convergence Tolerance
    Autosize,                 !- Maximum Actuated Flow
    0.0;                      !- Minimum Actuated Flow

Controller:WaterCoil,
    Controller Water Coil 5,    !- Name
    Temperature,              !- Control Variable
    Normal,                   !- Action
    Flow,                     !- Actuator Variable
    Node 87,                  !- Sensor Node Name
    Node 150,                 !- Actuator Node Name
    Autosize,                 !- Controller Convergence Tolerance
    Autosize,                 !- Maximum Actuated Flow
    0.0;                      !- Minimum Actuated Flow

Controller:OutdoorAir,
    Controller Outdoor Air 5,    !- Name
    Node 126,                 !- Relief Air Outlet Node Name
    Node 115,                 !- Return Air Node Name
    Node 127,                 !- Mixed Air Node Name
    Node 125,                 !- Actuator Node Name
    0.0,                      !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28.0,                     !- Economizer Maximum Limit DryBulb Temperature
    64000.0,                  !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100.0,                   !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 5,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 2,    !- Name
    Node 74,                  !- Relief Air Outlet Node Name
    Node 68,                  !- Return Air Node Name
    Node 75,                  !- Mixed Air Node Name
    Node 73,                  !- Actuator Node Name
    0.0,                      !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28.0,                     !- Economizer Maximum Limit DryBulb Temperature
    64000.0,                  !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100.0,                   !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 2,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 4,    !- Name
    Node 110,                 !- Relief Air Outlet Node Name
    Node 88,                  !- Return Air Node Name
    Node 111,                 !- Mixed Air Node Name
    Node 109,                 !- Actuator Node Name
    0.0,                      !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28.0,                     !- Economizer Maximum Limit DryBulb Temperature
    64000.0,                  !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100.0,                   !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 4,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 1,    !- Name
    Node 10,                  !- Relief Air Outlet Node Name
    Node 1,                   !- Return Air Node Name
    Node 11,                  !- Mixed Air Node Name
    Node 8,                   !- Actuator Node Name
    0.0,                      !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28.0,                     !- Economizer Maximum Limit DryBulb Temperature
    64000.0,                  !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100.0,                   !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 3,    !- Name
    Node 84,                  !- Relief Air Outlet Node Name
    Node 78,                  !- Return Air Node Name
    Node 85,                  !- Mixed Air Node Name
    Node 83,                  !- Actuator Node Name
    0.0,                      !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28.0,                     !- Economizer Maximum Limit DryBulb Temperature
    64000.0,                  !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100.0,                   !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 3,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 5,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Core,                     !- Zone 1 Name
    189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation,    !- Design Specification Outdoor Air Object Name 1
    Core Design Spec Zone Air Dist;    !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 2,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    East,                     !- Zone 1 Name
    189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation,    !- Design Specification Outdoor Air Object Name 1
    East Design Spec Zone Air Dist;    !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 4,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    North,                    !- Zone 1 Name
    189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation,    !- Design Specification Outdoor Air Object Name 1
    North Design Spec Zone Air Dist;    !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    South,                    !- Zone 1 Name
    189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation,    !- Design Specification Outdoor Air Object Name 1
    South Design Spec Zone Air Dist;    !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 3,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    West,                     !- Zone 1 Name
    189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation,    !- Design Specification Outdoor Air Object Name 1
    West Design Spec Zone Air Dist;    !- Design Specification Zone Air Distribution Object Name 1

AirLoopHVAC:ControllerList,
    VAV with Reheat Core Controllers,    !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    Controller Water Coil 9;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 5 Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Controller Outdoor Air 5;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    VAV with Reheat East Controllers,    !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    Controller Water Coil 3;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 2 Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Controller Outdoor Air 2;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    VAV with Reheat North Controllers,    !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    Controller Water Coil 7;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 4 Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Controller Outdoor Air 4;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    VAV with Reheat South Controllers,    !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    Controller Water Coil 1;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 1 Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Controller Outdoor Air 1;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    VAV with Reheat West Controllers,    !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    Controller Water Coil 5;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 3 Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Controller Outdoor Air 3;    !- Controller 1 Name

AirLoopHVAC,
    VAV with Reheat Core,     !- Name
    VAV with Reheat Core Controllers,    !- Controller List Name
    VAV with Reheat CoreAvailability Manager List,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    VAV with Reheat Core Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Node 115,                 !- Supply Side Inlet Node Name
    Node 122,                 !- Demand Side Outlet Node Name
    VAV with Reheat Core Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    VAV with Reheat Core Supply Outlet Nodes;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    VAV with Reheat East,     !- Name
    VAV with Reheat East Controllers,    !- Controller List Name
    VAV with Reheat EastAvailability Manager List,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    VAV with Reheat East Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Node 68,                  !- Supply Side Inlet Node Name
    Node 71,                  !- Demand Side Outlet Node Name
    VAV with Reheat East Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    VAV with Reheat East Supply Outlet Nodes;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    VAV with Reheat North,    !- Name
    VAV with Reheat North Controllers,    !- Controller List Name
    VAV with Reheat NorthAvailability Manager List,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    VAV with Reheat North Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Node 88,                  !- Supply Side Inlet Node Name
    Node 93,                  !- Demand Side Outlet Node Name
    VAV with Reheat North Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    VAV with Reheat North Supply Outlet Nodes;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    VAV with Reheat South,    !- Name
    VAV with Reheat South Controllers,    !- Controller List Name
    VAV with Reheat SouthAvailability Manager List,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    VAV with Reheat South Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Node 1,                   !- Supply Side Inlet Node Name
    Node 6,                   !- Demand Side Outlet Node Name
    VAV with Reheat South Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    VAV with Reheat South Supply Outlet Nodes;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    VAV with Reheat West,     !- Name
    VAV with Reheat West Controllers,    !- Controller List Name
    VAV with Reheat WestAvailability Manager List,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    VAV with Reheat West Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Node 78,                  !- Supply Side Inlet Node Name
    Node 81,                  !- Demand Side Outlet Node Name
    VAV with Reheat West Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    VAV with Reheat West Supply Outlet Nodes;    !- Supply Side Outlet Node Names

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 5 Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 5 Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
