  VAV with Reheat East Demand Inlet Nodes, !- Demand Side Inlet Node Names
  VAV with Reheat East Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  VAV with Reheat East Supply Outlet Nodes, !- Name
  Node 69;                                !- Node Name 1

NodeList,
  VAV with Reheat East Demand Inlet Nodes, !- Name
  Node 70;                                !- Node Name 1

Sizing:System,
  VAV with Reheat East,                   !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  VAV with Reheat East Controllers,       !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  Controller Water Coil 3;                !- Controller Name 1

Controller:WaterCoil,
  Controller Water Coil 3,                !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  Node 77,                                !- Sensor Node Name
  Node 154,                               !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  VAV with Reheat EastAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  VAV with Reheat East Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  VAV with Reheat East Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

BranchList,
  VAV with Reheat East Supply Branches,   !- Name
  VAV with Reheat East Main Branch;       !- Branch Name 1

Branch,
  VAV with Reheat East Main Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 2,     !- Component Name 1
  Node 68,                                !- Component Inlet Node Name 1
  Node 75,                                !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  2 Spd DX Clg Coil East CoilSystem,      !- Component Name 2
  Node 75,                                !- Component Inlet Node Name 2
  Node 123,                               !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  Coil Heating Water 3,                   !- Component Name 3
  Node 123,                               !- Component Inlet Node Name 3
  Node 77,                                !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  Fan Variable Volume 2,                  !- Component Name 4
  Node 77,                                !- Component Inlet Node Name 4
  Node 69;                                !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 2,     !- Name
  Air Loop HVAC Outdoor Air System 2 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 2 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 2 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 2 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 2;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 2,               !- Name
  Node 74,                                !- Relief Air Outlet Node Name
  Node 68,                                !- Return Air Node Name
  Node 75,                                !- Mixed Air Node Name
  Node 73,                                !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 2,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 2 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 2 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 2 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 73;                                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 2 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer, !- Name
  Node 75,                                !- Mixed Air Node Name
  Node 73,                                !- Outdoor Air Stream Node Name
  Node 74,                                !- Relief Air Stream Node Name
  Node 68;                                !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 75 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 69,                                !- Reference Setpoint Node Name
  Node 77,                                !- Fan Inlet Node Name
  Node 69,                                !- Fan Outlet Node Name
  Node 75;                                !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  2 Spd DX Clg Coil East CoilSystem,      !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  Node 75,                                !- DX Cooling Coil System Inlet Node Name
  Node 123,                               !- DX Cooling Coil System Outlet Node Name
  Node 123,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  2 Spd DX Clg Coil East;                 !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  2 Spd DX Clg Coil East,                 !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.5623,                                 !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  Node 75,                                !- Air Inlet Node Name
  Node 123,                               !- Air Outlet Node Name
  OS:Curve:Biquadratic 28,                !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 20,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 22,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 21,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 22,                  !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3.5623,                                 !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  OS:Curve:Biquadratic 23,                !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Biquadratic 24,                !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  Node 123 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 69,                                !- Reference Setpoint Node Name
  Node 77,                                !- Fan Inlet Node Name
  Node 69,                                !- Fan Outlet Node Name
  Node 123;                               !- Setpoint Node or NodeList Name

Curve:Biquadratic,
  OS:Curve:Biquadratic 28,                !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Coil:Heating:Water,
  Coil Heating Water 3,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 154,                               !- Water Inlet Node Name
  Node 89,                                !- Water Outlet Node Name
  Node 123,                               !- Air Inlet Node Name
  Node 77,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  Node 77 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 69,                                !- Reference Setpoint Node Name
  Node 77,                                !- Fan Inlet Node Name
  Node 69,                                !- Fan Outlet Node Name
  Node 77;                                !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  Fan Variable Volume 2,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 77,                                !- Air Inlet Node Name
  Node 69;                                !- Air Outlet Node Name

SetpointManager:Warmest,
  Warmest Zone Supply Air Temp Reset East, !- Name
  Temperature,                            !- Control Variable
  VAV with Reheat East,                   !- HVAC Air Loop Name
  14,                                     !- Minimum Setpoint Temperature {C}
  16.777,                                 !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  Node 69;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  VAV with Reheat East Node 70 Supply Path, !- Name
  Node 70,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 2;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 2,          !- Name
  Node 70,                                !- Inlet Node Name
  Node 119;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  VAV with Reheat East Return Path,       !- Name
  Node 71,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 2;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 2,             !- Name
  Node 71,                                !- Outlet Node Name
  Node 153;                               !- Inlet Node Name 1

AirLoopHVAC,
  VAV with Reheat North,                  !- Name
  VAV with Reheat North Controllers,      !- Controller List Name
  VAV with Reheat NorthAvailability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  VAV with Reheat North Supply Branches,  !- Branch List Name
  ,                                       !- Connector List Name
  Node 88,                                !- Supply Side Inlet Node Name
  Node 93,                                !- Demand Side Outlet Node Name
  VAV with Reheat North Demand Inlet Nodes, !- Demand Side Inlet Node Names
  VAV with Reheat North Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  VAV with Reheat North Supply Outlet Nodes, !- Name
  Node 91;                                !- Node Name 1

NodeList,
  VAV with Reheat North Demand Inlet Nodes, !- Name
  Node 92;                                !- Node Name 1

Sizing:System,
  VAV with Reheat North,                  !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  VAV with Reheat North Controllers,      !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  Controller Water Coil 7;                !- Controller Name 1

Controller:WaterCoil,
  Controller Water Coil 7,                !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  Node 114,                               !- Sensor Node Name
  Node 168,                               !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  VAV with Reheat NorthAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  VAV with Reheat North Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  VAV with Reheat North Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

BranchList,
  VAV with Reheat North Supply Branches,  !- Name
  VAV with Reheat North Main Branch;      !- Branch Name 1

Branch,
  VAV with Reheat North Main Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 4,     !- Component Name 1
  Node 88,                                !- Component Inlet Node Name 1
  Node 111,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  2 Spd DX Clg Coil North CoilSystem,     !- Component Name 2
  Node 111,                               !- Component Inlet Node Name 2
  Node 48,                                !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  Coil Heating Water 7,                   !- Component Name 3
  Node 48,                                !- Component Inlet Node Name 3
  Node 114,                               !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  Fan Variable Volume 4,                  !- Component Name 4
  Node 114,                               !- Component Inlet Node Name 4
  Node 91;                                !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 4,     !- Name
  Air Loop HVAC Outdoor Air System 4 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 4 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 4 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 4 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 4;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 4,               !- Name
  Node 110,                               !- Relief Air Outlet Node Name
  Node 88,                                !- Return Air Node Name
  Node 111,                               !- Mixed Air Node Name
  Node 109,                               !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 4,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 4 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 4 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 4 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 109;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 4 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 4 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 4 Outdoor Air Mixer, !- Name
  Node 111,                               !- Mixed Air Node Name
  Node 109,                               !- Outdoor Air Stream Node Name
  Node 110,                               !- Relief Air Stream Node Name
  Node 88;                                !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 111 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 91,                                !- Reference Setpoint Node Name
  Node 114,                               !- Fan Inlet Node Name
  Node 91,                                !- Fan Outlet Node Name
  Node 111;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  2 Spd DX Clg Coil North CoilSystem,     !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  Node 111,                               !- DX Cooling Coil System Inlet Node Name
  Node 48,                                !- DX Cooling Coil System Outlet Node Name
  Node 48,                                !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  2 Spd DX Clg Coil North;                !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  2 Spd DX Clg Coil North,                !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.5623,                                 !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  Node 111,                               !- Air Inlet Node Name
  Node 48,                                !- Air Outlet Node Name
  OS:Curve:Biquadratic 26,                !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 20,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 22,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 21,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 22,                  !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3.5623,                                 !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  OS:Curve:Biquadratic 23,                !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Biquadratic 24,                !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  Node 48 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 91,                                !- Reference Setpoint Node Name
  Node 114,                               !- Fan Inlet Node Name
  Node 91,                                !- Fan Outlet Node Name
  Node 48;                                !- Setpoint Node or NodeList Name

Curve:Biquadratic,
  OS:Curve:Biquadratic 26,                !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Coil:Heating:Water,
  Coil Heating Water 7,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 168,                               !- Water Inlet Node Name
  Node 142,                               !- Water Outlet Node Name
  Node 48,                                !- Air Inlet Node Name
  Node 114,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  Node 114 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 91,                                !- Reference Setpoint Node Name
  Node 114,                               !- Fan Inlet Node Name
  Node 91,                                !- Fan Outlet Node Name
  Node 114;                               !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  Fan Variable Volume 4,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 114,                               !- Air Inlet Node Name
  Node 91;                                !- Air Outlet Node Name

SetpointManager:Warmest,
  Warmest Zone Supply Air Temp Reset North, !- Name
  Temperature,                            !- Control Variable
  VAV with Reheat North,                  !- HVAC Air Loop Name
  14,                                     !- Minimum Setpoint Temperature {C}
  16.7777,                                !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  Node 91;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  VAV with Reheat North Node 92 Supply Path, !- Name
  Node 92,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 4;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 4,          !- Name
  Node 92,                                !- Inlet Node Name
  Node 120;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  VAV with Reheat North Return Path,      !- Name
  Node 93,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 4;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 4,             !- Name
  Node 93,                                !- Outlet Node Name
  Node 189;                               !- Inlet Node Name 1

AirLoopHVAC,
  VAV with Reheat South,                  !- Name
  VAV with Reheat South Controllers,      !- Controller List Name
  VAV with Reheat SouthAvailability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  VAV with Reheat South Supply Branches,  !- Branch List Name
  ,                                       !- Connector List Name
  Node 1,                                 !- Supply Side Inlet Node Name
  Node 6,                                 !- Demand Side Outlet Node Name
  VAV with Reheat South Demand Inlet Nodes, !- Demand Side Inlet Node Names
  VAV with Reheat South Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  VAV with Reheat South Supply Outlet Nodes, !- Name
  Node 2;                                 !- Node Name 1

NodeList,
  VAV with Reheat South Demand Inlet Nodes, !- Name
  Node 3;                                 !- Node Name 1

Sizing:System,
  VAV with Reheat South,                  !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  VAV with Reheat South Controllers,      !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  Controller Water Coil 1;                !- Controller Name 1

Controller:WaterCoil,
  Controller Water Coil 1,                !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  Node 14,                                !- Sensor Node Name
  Node 27,                                !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  VAV with Reheat SouthAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  VAV with Reheat South Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  VAV with Reheat South Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

BranchList,
  VAV with Reheat South Supply Branches,  !- Name
  VAV with Reheat South Main Branch;      !- Branch Name 1

Branch,
  VAV with Reheat South Main Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
  Node 1,                                 !- Component Inlet Node Name 1
  Node 11,                                !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  2 Spd DX Clg Coil South CoilSystem,     !- Component Name 2
  Node 11,                                !- Component Inlet Node Name 2
  Node 76,                                !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  Coil Heating Water 1,                   !- Component Name 3
  Node 76,                                !- Component Inlet Node Name 3
  Node 14,                                !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  Fan Variable Volume 1,                  !- Component Name 4
  Node 14,                                !- Component Inlet Node Name 4
  Node 2;                                 !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 1,     !- Name
  Air Loop HVAC Outdoor Air System 1 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 1 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 1 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 1 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 1;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 1,               !- Name
  Node 10,                                !- Relief Air Outlet Node Name
  Node 1,                                 !- Return Air Node Name
  Node 11,                                !- Mixed Air Node Name
  Node 8,                                 !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 1 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 1 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 1 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 8;                                 !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 1 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer, !- Name
  Node 11,                                !- Mixed Air Node Name
  Node 8,                                 !- Outdoor Air Stream Node Name
  Node 10,                                !- Relief Air Stream Node Name
  Node 1;                                 !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 11 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 2,                                 !- Reference Setpoint Node Name
  Node 14,                                !- Fan Inlet Node Name
  Node 2,                                 !- Fan Outlet Node Name
  Node 11;                                !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  2 Spd DX Clg Coil South CoilSystem,     !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  Node 11,                                !- DX Cooling Coil System Inlet Node Name
  Node 76,                                !- DX Cooling Coil System Outlet Node Name
  Node 76,                                !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  2 Spd DX Clg Coil South;                !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  2 Spd DX Clg Coil South,                !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.5623,                                 !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  Node 11,                                !- Air Inlet Node Name
  Node 76,                                !- Air Outlet Node Name
  OS:Curve:Biquadratic 29,                !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 20,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 22,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 21,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 22,                  !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3.5623,                                 !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  OS:Curve:Biquadratic 23,                !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Biquadratic 24,                !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  Node 76 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 2,                                 !- Reference Setpoint Node Name
  Node 14,                                !- Fan Inlet Node Name
  Node 2,                                 !- Fan Outlet Node Name
  Node 76;                                !- Setpoint Node or NodeList Name

Curve:Biquadratic,
  OS:Curve:Biquadratic 29,                !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Coil:Heating:Water,
  Coil Heating Water 1,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 27,                                !- Water Inlet Node Name
  Node 28,                                !- Water Outlet Node Name
  Node 76,                                !- Air Inlet Node Name
  Node 14,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  Node 14 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 2,                                 !- Reference Setpoint Node Name
  Node 14,                                !- Fan Inlet Node Name
  Node 2,                                 !- Fan Outlet Node Name
  Node 14;                                !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  Fan Variable Volume 1,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 14,                                !- Air Inlet Node Name
  Node 2;                                 !- Air Outlet Node Name

SetpointManager:Warmest,
  Warmest Zone Supply Air Temp Reset South, !- Name
  Temperature,                            !- Control Variable
  VAV with Reheat South,                  !- HVAC Air Loop Name
  14,                                     !- Minimum Setpoint Temperature {C}
  16.777,                                 !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  Node 2;                                 !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  VAV with Reheat South Node 3 Supply Path, !- Name
  Node 3,                                 !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  Node 3,                                 !- Inlet Node Name
  Node 44;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  VAV with Reheat South Return Path,      !- Name
  Node 6,                                 !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  Node 6,                                 !- Outlet Node Name
  Node 67;                                !- Inlet Node Name 1

AirLoopHVAC,
  VAV with Reheat West,                   !- Name
  VAV with Reheat West Controllers,       !- Controller List Name
  VAV with Reheat WestAvailability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  VAV with Reheat West Supply Branches,   !- Branch List Name
  ,                                       !- Connector List Name
  Node 78,                                !- Supply Side Inlet Node Name
  Node 81,                                !- Demand Side Outlet Node Name
  VAV with Reheat West Demand Inlet Nodes, !- Demand Side Inlet Node Names
  VAV with Reheat West Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  VAV with Reheat West Supply Outlet Nodes, !- Name
  Node 79;                                !- Node Name 1

NodeList,
  VAV with Reheat West Demand Inlet Nodes, !- Name
  Node 80;                                !- Node Name 1

Sizing:System,
  VAV with Reheat West,                   !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  VAV with Reheat West Controllers,       !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  Controller Water Coil 5;                !- Controller Name 1

Controller:WaterCoil,
  Controller Water Coil 5,                !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  Node 87,                                !- Sensor Node Name
  Node 150,                               !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  VAV with Reheat WestAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  VAV with Reheat West Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  VAV with Reheat West Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

BranchList,
  VAV with Reheat West Supply Branches,   !- Name
  VAV with Reheat West Main Branch;       !- Branch Name 1

Branch,
  VAV with Reheat West Main Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 3,     !- Component Name 1
  Node 78,                                !- Component Inlet Node Name 1
  Node 85,                                !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  2 Spd DX Clg Coil West CoilSystem,      !- Component Name 2
  Node 85,                                !- Component Inlet Node Name 2
  Node 13,                                !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  Coil Heating Water 5,                   !- Component Name 3
  Node 13,                                !- Component Inlet Node Name 3
  Node 87,                                !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  Fan Variable Volume 3,                  !- Component Name 4
  Node 87,                                !- Component Inlet Node Name 4
  Node 79;                                !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 3,     !- Name
  Air Loop HVAC Outdoor Air System 3 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 3 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 3 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 3 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 3;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 3,               !- Name
  Node 84,                                !- Relief Air Outlet Node Name
  Node 78,                                !- Return Air Node Name
  Node 85,                                !- Mixed Air Node Name
  Node 83,                                !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 3,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 3 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 3 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 3 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 83;                                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 3 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 3 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 3 Outdoor Air Mixer, !- Name
  Node 85,                                !- Mixed Air Node Name
  Node 83,                                !- Outdoor Air Stream Node Name
  Node 84,                                !- Relief Air Stream Node Name
  Node 78;                                !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 85 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 79,                                !- Reference Setpoint Node Name
  Node 87,                                !- Fan Inlet Node Name
  Node 79,                                !- Fan Outlet Node Name
  Node 85;                                !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  2 Spd DX Clg Coil West CoilSystem,      !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  Node 85,                                !- DX Cooling Coil System Inlet Node Name
  Node 13,                                !- DX Cooling Coil System Outlet Node Name
  Node 13,                                !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  2 Spd DX Clg Coil West;                 !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  2 Spd DX Clg Coil West,                 !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.5623,                                 !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  Node 85,                                !- Air Inlet Node Name
  Node 13,                                !- Air Outlet Node Name
  OS:Curve:Biquadratic 30,                !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 20,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 22,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 21,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 22,                  !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3.5623,                                 !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  OS:Curve:Biquadratic 23,                !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Biquadratic 24,                !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  Node 13 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 79,                                !- Reference Setpoint Node Name
  Node 87,                                !- Fan Inlet Node Name
  Node 79,                                !- Fan Outlet Node Name
  Node 13;                                !- Setpoint Node or NodeList Name

Curve:Biquadratic,
  OS:Curve:Biquadratic 30,                !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Coil:Heating:Water,
  Coil Heating Water 5,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 150,                               !- Water Inlet Node Name
  Node 116,                               !- Water Outlet Node Name
  Node 13,                                !- Air Inlet Node Name
  Node 87,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  Node 87 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 79,                                !- Reference Setpoint Node Name
  Node 87,                                !- Fan Inlet Node Name
  Node 79,                                !- Fan Outlet Node Name
  Node 87;                                !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  Fan Variable Volume 3,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 87,                                !- Air Inlet Node Name
  Node 79;                                !- Air Outlet Node Name

SetpointManager:Warmest,
  Warmest Zone Supply Air Temp Reset West, !- Name
  Temperature,                            !- Control Variable
  VAV with Reheat West,                   !- HVAC Air Loop Name
  14,                                     !- Minimum Setpoint Temperature {C}
  16.777,                                 !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  Node 79;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  VAV with Reheat West Node 80 Supply Path, !- Name
  Node 80,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 3;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 3,          !- Name
  Node 80,                                !- Inlet Node Name
  Node 47;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  VAV with Reheat West Return Path,       !- Name
  Node 81,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 3;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 3,             !- Name
  Node 81,                                !- Outlet Node Name
  Node 171;                               !- Inlet Node Name 1

PlantLoop,
  Baseboard Core Heating Plant Loop,      !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Baseboard Core Heating Plant Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 202,                               !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 201,                               !- Plant Side Inlet Node Name
  Node 202,                               !- Plant Side Outlet Node Name
  Baseboard Core Heating Plant Loop Supply Branches, !- Plant Side Branch List Name
  Baseboard Core Heating Plant Loop Supply Connector List, !- Plant Side Connector List Name
  Node 204,                               !- Demand Side Inlet Node Name
  Node 205,                               !- Demand Side Outlet Node Name
  Baseboard Core Heating Plant Loop Demand Branches, !- Demand Side Branch List Name
  Baseboard Core Heating Plant Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Baseboard Core Heating Plant Loop,      !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Baseboard Core Heating Plant Loop Supply Branches, !- Name
  Baseboard Core Heating Plant Loop Supply Inlet Branch, !- Branch Name 1
  Baseboard Core Heating Plant Loop Supply Branch 1, !- Branch Name 2
  Baseboard Core Heating Plant Loop Supply Outlet Branch; !- Branch Name 3

ConnectorList,
  Baseboard Core Heating Plant Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Baseboard Core Heating Plant Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Baseboard Core Heating Plant Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  Baseboard Core Heating Plant Loop Supply Splitter, !- Name
  Baseboard Core Heating Plant Loop Supply Inlet Branch, !- Inlet Branch Name
  Baseboard Core Heating Plant Loop Supply Branch 1; !- Outlet Branch Name 1

Connector:Mixer,
  Baseboard Core Heating Plant Loop Supply Mixer, !- Name
  Baseboard Core Heating Plant Loop Supply Outlet Branch, !- Outlet Branch Name
  Baseboard Core Heating Plant Loop Supply Branch 1; !- Inlet Branch Name 1

Branch,
  Baseboard Core Heating Plant Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Baseboard Core Var Spd Pump,            !- Component Name 1
  Node 201,                               !- Component Inlet Node Name 1
  Node 209;                               !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Baseboard Core Var Spd Pump,            !- Name
  Node 201,                               !- Inlet Node Name
  Node 209,                               !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Continuous;                             !- Pump Control Type

Branch,
  Baseboard Core Heating Plant Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  HeatExchanger:FluidToFluid,             !- Component Object Type 1
  Core Heating Fluid-to-Fluid HX,         !- Component Name 1
  Node 203,                               !- Component Inlet Node Name 1
  Node 208;                               !- Component Outlet Node Name 1

HeatExchanger:FluidToFluid,
  Core Heating Fluid-to-Fluid HX,         !- Name
  ,                                       !- Availability Schedule Name
  Node 199,                               !- Loop Demand Side Inlet Node Name
  Node 200,                               !- Loop Demand Side Outlet Node Name
  Autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  Node 203,                               !- Loop Supply Side Inlet Node Name
  Node 208,                               !- Loop Supply Side Outlet Node Name
  Autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  Autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  HeatingSetpointModulated,               !- Control Type
  Node 202,                               !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node Name
  ,                                       !- Component Override Loop Demand Side Inlet Node Name
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

Branch,
  Baseboard Core Heating Plant Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Baseboard Core Heating Plant Loop Supply Outlet Pipe, !- Component Name 1
  Baseboard Core Heating Plant Loop Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 202;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Baseboard Core Heating Plant Loop Supply Outlet Pipe, !- Name
  Baseboard Core Heating Plant Loop Supply Outlet Pipe Node, !- Inlet Node Name
  Node 202;                               !- Outlet Node Name

BranchList,
  Baseboard Core Heating Plant Loop Demand Branches, !- Name
  Baseboard Core Heating Plant Loop Demand Inlet Branch, !- Branch Name 1
  Baseboard Core Heating Plant Loop Demand Branch 1, !- Branch Name 2
  Baseboard Core Heating Plant Loop Demand Bypass Branch, !- Branch Name 3
  Baseboard Core Heating Plant Loop Demand Outlet Branch; !- Branch Name 4

ConnectorList,
  Baseboard Core Heating Plant Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Baseboard Core Heating Plant Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Baseboard Core Heating Plant Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  Baseboard Core Heating Plant Loop Demand Splitter, !- Name
  Baseboard Core Heating Plant Loop Demand Inlet Branch, !- Inlet Branch Name
  Baseboard Core Heating Plant Loop Demand Branch 1, !- Outlet Branch Name 1
  Baseboard Core Heating Plant Loop Demand Bypass Branch; !- Outlet Branch Name 2

Connector:Mixer,
  Baseboard Core Heating Plant Loop Demand Mixer, !- Name
  Baseboard Core Heating Plant Loop Demand Outlet Branch, !- Outlet Branch Name
  Baseboard Core Heating Plant Loop Demand Branch 1, !- Inlet Branch Name 1
  Baseboard Core Heating Plant Loop Demand Bypass Branch; !- Inlet Branch Name 2

Branch,
  Baseboard Core Heating Plant Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Baseboard Core Heating Plant Loop Demand Inlet Pipe, !- Component Name 1
  Node 204,                               !- Component Inlet Node Name 1
  Baseboard Core Heating Plant Loop Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Baseboard Core Heating Plant Loop Demand Inlet Pipe, !- Name
  Node 204,                               !- Inlet Node Name
  Baseboard Core Heating Plant Loop Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  Baseboard Core Heating Plant Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  HW Baseboard Core,                      !- Component Name 1
  Node 206,                               !- Component Inlet Node Name 1
  Node 210;                               !- Component Outlet Node Name 1

Branch,
  Baseboard Core Heating Plant Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Baseboard Core Heating Plant Loop Demand Bypass Pipe, !- Component Name 1
  Baseboard Core Heating Plant Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Baseboard Core Heating Plant Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Baseboard Core Heating Plant Loop Demand Bypass Pipe, !- Name
  Baseboard Core Heating Plant Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Baseboard Core Heating Plant Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Baseboard Core Heating Plant Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Baseboard Core Heating Plant Loop Demand Outlet Pipe, !- Component Name 1
  Baseboard Core Heating Plant Loop Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 205;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Baseboard Core Heating Plant Loop Demand Outlet Pipe, !- Name
  Baseboard Core Heating Plant Loop Demand Outlet Pipe Node, !- Inlet Node Name
  Node 205;                               !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Baseboard Core Heating Plant Loop Operation Schemes, !- Name
  PlantEquipmentOperation:Uncontrolled,   !- Control Scheme Object Type 1
  Baseboard Core Heating Plant Loop Uncontrolled Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:Uncontrolled,
  Baseboard Core Heating Plant Loop Uncontrolled Operation Scheme, !- Name
  Baseboard Core Heating Plant Loop Uncontrolled Equipment List; !- Equipment List Name

PlantEquipmentList,
  Baseboard Core Heating Plant Loop Uncontrolled Equipment List, !- Name
  HeatExchanger:FluidToFluid,             !- Equipment Object Type 1
  Core Heating Fluid-to-Fluid HX;         !- Equipment Name 1

PlantLoop,
  Baseboard East Heating Plant Loop,      !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Baseboard East Heating Plant Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 151,                               !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 149,                               !- Plant Side Inlet Node Name
  Node 151,                               !- Plant Side Outlet Node Name
  Baseboard East Heating Plant Loop Supply Branches, !- Plant Side Branch List Name
  Baseboard East Heating Plant Loop Supply Connector List, !- Plant Side Connector List Name
  Node 155,                               !- Demand Side Inlet Node Name
  Node 156,                               !- Demand Side Outlet Node Name
  Baseboard East Heating Plant Loop Demand Branches, !- Demand Side Branch List Name
  Baseboard East Heating Plant Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Baseboard East Heating Plant Loop,      !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Baseboard East Heating Plant Loop Supply Branches, !- Name
  Baseboard East Heating Plant Loop Supply Inlet Branch, !- Branch Name 1
  Baseboard East Heating Plant Loop Supply Branch 1, !- Branch Name 2
  Baseboard East Heating Plant Loop Supply Outlet Branch; !- Branch Name 3

ConnectorList,
  Baseboard East Heating Plant Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Baseboard East Heating Plant Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Baseboard East Heating Plant Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  Baseboard East Heating Plant Loop Supply Splitter, !- Name
  Baseboard East Heating Plant Loop Supply Inlet Branch, !- Inlet Branch Name
  Baseboard East Heating Plant Loop Supply Branch 1; !- Outlet Branch Name 1

Connector:Mixer,
  Baseboard East Heating Plant Loop Supply Mixer, !- Name
  Baseboard East Heating Plant Loop Supply Outlet Branch, !- Outlet Branch Name
  Baseboard East Heating Plant Loop Supply Branch 1; !- Inlet Branch Name 1

Branch,
  Baseboard East Heating Plant Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Baseboard East Var Spd Pump,            !- Component Name 1
  Node 149,                               !- Component Inlet Node Name 1
  Node 159;                               !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Baseboard East Var Spd Pump,            !- Name
  Node 149,                               !- Inlet Node Name
  Node 159,                               !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Continuous;                             !- Pump Control Type

Branch,
  Baseboard East Heating Plant Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  HeatExchanger:FluidToFluid,             !- Component Object Type 1
  East Heating Fluid-to-Fluid HX,         !- Component Name 1
  Node 152,                               !- Component Inlet Node Name 1
  Node 158;                               !- Component Outlet Node Name 1

HeatExchanger:FluidToFluid,
  East Heating Fluid-to-Fluid HX,         !- Name
  ,                                       !- Availability Schedule Name
  Node 147,                               !- Loop Demand Side Inlet Node Name
  Node 148,                               !- Loop Demand Side Outlet Node Name
  Autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  Node 152,                               !- Loop Supply Side Inlet Node Name
  Node 158,                               !- Loop Supply Side Outlet Node Name
  Autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  Autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  HeatingSetpointModulated,               !- Control Type
  Node 151,                               !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node Name
  ,                                       !- Component Override Loop Demand Side Inlet Node Name
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

Branch,
  Baseboard East Heating Plant Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Baseboard East Heating Plant Loop Supply Outlet Pipe, !- Component Name 1
  Baseboard East Heating Plant Loop Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 151;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Baseboard East Heating Plant Loop Supply Outlet Pipe, !- Name
  Baseboard East Heating Plant Loop Supply Outlet Pipe Node, !- Inlet Node Name
  Node 151;                               !- Outlet Node Name

BranchList,
  Baseboard East Heating Plant Loop Demand Branches, !- Name
  Baseboard East Heating Plant Loop Demand Inlet Branch, !- Branch Name 1
  Baseboard East Heating Plant Loop Demand Branch 1, !- Branch Name 2
  Baseboard East Heating Plant Loop Demand Bypass Branch, !- Branch Name 3
  Baseboard East Heating Plant Loop Demand Outlet Branch; !- Branch Name 4

ConnectorList,
  Baseboard East Heating Plant Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Baseboard East Heating Plant Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Baseboard East Heating Plant Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  Baseboard East Heating Plant Loop Demand Splitter, !- Name
  Baseboard East Heating Plant Loop Demand Inlet Branch, !- Inlet Branch Name
  Baseboard East Heating Plant Loop Demand Branch 1, !- Outlet Branch Name 1
  Baseboard East Heating Plant Loop Demand Bypass Branch; !- Outlet Branch Name 2

Connector:Mixer,
  Baseboard East Heating Plant Loop Demand Mixer, !- Name
  Baseboard East Heating Plant Loop Demand Outlet Branch, !- Outlet Branch Name
  Baseboard East Heating Plant Loop Demand Branch 1, !- Inlet Branch Name 1
  Baseboard East Heating Plant Loop Demand Bypass Branch; !- Inlet Branch Name 2

Branch,
  Baseboard East Heating Plant Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Baseboard East Heating Plant Loop Demand Inlet Pipe, !- Component Name 1
  Node 155,                               !- Component Inlet Node Name 1
  Baseboard East Heating Plant Loop Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Baseboard East Heating Plant Loop Demand Inlet Pipe, !- Name
  Node 155,                               !- Inlet Node Name
  Baseboard East Heating Plant Loop Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  Baseboard East Heating Plant Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  HW Baseboard East,                      !- Component Name 1
  Node 157,                               !- Component Inlet Node Name 1
  Node 161;                               !- Component Outlet Node Name 1

Branch,
  Baseboard East Heating Plant Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Baseboard East Heating Plant Loop Demand Bypass Pipe, !- Component Name 1
  Baseboard East Heating Plant Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Baseboard East Heating Plant Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Baseboard East Heating Plant Loop Demand Bypass Pipe, !- Name
  Baseboard East Heating Plant Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Baseboard East Heating Plant Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Baseboard East Heating Plant Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Baseboard East Heating Plant Loop Demand Outlet Pipe, !- Component Name 1
  Baseboard East Heating Plant Loop Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 156;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Baseboard East Heating Plant Loop Demand Outlet Pipe, !- Name
  Baseboard East Heating Plant Loop Demand Outlet Pipe Node, !- Inlet Node Name
  Node 156;                               !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Baseboard East Heating Plant Loop Operation Schemes, !- Name
  PlantEquipmentOperation:Uncontrolled,   !- Control Scheme Object Type 1
  Baseboard East Heating Plant Loop Uncontrolled Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:Uncontrolled,
  Baseboard East Heating Plant Loop Uncontrolled Operation Scheme, !- Name
  Baseboard East Heating Plant Loop Uncontrolled Equipment List; !- Equipment List Name

PlantEquipmentList,
  Baseboard East Heating Plant Loop Uncontrolled Equipment List, !- Name
  HeatExchanger:FluidToFluid,             !- Equipment Object Type 1
  East Heating Fluid-to-Fluid HX;         !- Equipment Name 1

PlantLoop,
  Baseboard South Heating Plant Loop,     !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Baseboard South Heating Plant Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 58,                                !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 57,                                !- Plant Side Inlet Node Name
  Node 58,                                !- Plant Side Outlet Node Name
  Baseboard South Heating Plant Loop Supply Branches, !- Plant Side Branch List Name
  Baseboard South Heating Plant Loop Supply Connector List, !- Plant Side Connector List Name
  Node 60,                                !- Demand Side Inlet Node Name
  Node 61,                                !- Demand Side Outlet Node Name
  Baseboard South Heating Plant Loop Demand Branches, !- Demand Side Branch List Name
  Baseboard South Heating Plant Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Baseboard South Heating Plant Loop,     !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Baseboard South Heating Plant Loop Supply Branches, !- Name
  Baseboard South Heating Plant Loop Supply Inlet Branch, !- Branch Name 1
  Baseboard South Heating Plant Loop Supply Branch 1, !- Branch Name 2
  Baseboard South Heating Plant Loop Supply Outlet Branch; !- Branch Name 3

ConnectorList,
  Baseboard South Heating Plant Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Baseboard South Heating Plant Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Baseboard South Heating Plant Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  Baseboard South Heating Plant Loop Supply Splitter, !- Name
  Baseboard South Heating Plant Loop Supply Inlet Branch, !- Inlet Branch Name
  Baseboard South Heating Plant Loop Supply Branch 1; !- Outlet Branch Name 1

Connector:Mixer,
  Baseboard South Heating Plant Loop Supply Mixer, !- Name
  Baseboard South Heating Plant Loop Supply Outlet Branch, !- Outlet Branch Name
  Baseboard South Heating Plant Loop Supply Branch 1; !- Inlet Branch Name 1

Branch,
  Baseboard South Heating Plant Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Var Spd Pump,                           !- Component Name 1
  Node 57,                                !- Component Inlet Node Name 1
  Node 65;                                !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Var Spd Pump,                           !- Name
  Node 57,                                !- Inlet Node Name
  Node 65,                                !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Continuous;                             !- Pump Control Type

Branch,
  Baseboard South Heating Plant Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  HeatExchanger:FluidToFluid,             !- Component Object Type 1
  South Heating Fluid-to-Fluid HX,        !- Component Name 1
  Node 59,                                !- Component Inlet Node Name 1
  Node 63;                                !- Component Outlet Node Name 1

HeatExchanger:FluidToFluid,
  South Heating Fluid-to-Fluid HX,        !- Name
  ,                                       !- Availability Schedule Name
  Node 55,                                !- Loop Demand Side Inlet Node Name
  Node 56,                                !- Loop Demand Side Outlet Node Name
  Autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  Node 59,                                !- Loop Supply Side Inlet Node Name
  Node 63,                                !- Loop Supply Side Outlet Node Name
  Autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  Autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  HeatingSetpointModulated,               !- Control Type
  Node 58,                                !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node Name
  ,                                       !- Component Override Loop Demand Side Inlet Node Name
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

Branch,
  Baseboard South Heating Plant Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Baseboard South Heating Plant Loop Supply Outlet Pipe, !- Component Name 1
  Baseboard South Heating Plant Loop Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 58;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Baseboard South Heating Plant Loop Supply Outlet Pipe, !- Name
  Baseboard South Heating Plant Loop Supply Outlet Pipe Node, !- Inlet Node Name
  Node 58;                                !- Outlet Node Name

BranchList,
  Baseboard South Heating Plant Loop Demand Branches, !- Name
  Baseboard South Heating Plant Loop Demand Inlet Branch, !- Branch Name 1
  Baseboard South Heating Plant Loop Demand Branch 1, !- Branch Name 2
  Baseboard South Heating Plant Loop Demand Bypass Branch, !- Branch Name 3
  Baseboard South Heating Plant Loop Demand Outlet Branch; !- Branch Name 4

ConnectorList,
  Baseboard South Heating Plant Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Baseboard South Heating Plant Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Baseboard South Heating Plant Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  Baseboard South Heating Plant Loop Demand Splitter, !- Name
  Baseboard South Heating Plant Loop Demand Inlet Branch, !- Inlet Branch Name
  Baseboard South Heating Plant Loop Demand Branch 1, !- Outlet Branch Name 1
  Baseboard South Heating Plant Loop Demand Bypass Branch; !- Outlet Branch Name 2

Connector:Mixer,
  Baseboard South Heating Plant Loop Demand Mixer, !- Name
  Baseboard South Heating Plant Loop Demand Outlet Branch, !- Outlet Branch Name
  Baseboard South Heating Plant Loop Demand Branch 1, !- Inlet Branch Name 1
  Baseboard South Heating Plant Loop Demand Bypass Branch; !- Inlet Branch Name 2

Branch,
  Baseboard South Heating Plant Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Baseboard South Heating Plant Loop Demand Inlet Pipe, !- Component Name 1
  Node 60,                                !- Component Inlet Node Name 1
  Baseboard South Heating Plant Loop Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Baseboard South Heating Plant Loop Demand Inlet Pipe, !- Name
  Node 60,                                !- Inlet Node Name
  Baseboard South Heating Plant Loop Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  Baseboard South Heating Plant Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  HW Baseboard South,                     !- Component Name 1
  Node 62,                                !- Component Inlet Node Name 1
  Node 64;                                !- Component Outlet Node Name 1

Branch,
  Baseboard South Heating Plant Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Baseboard South Heating Plant Loop Demand Bypass Pipe, !- Component Name 1
  Baseboard South Heating Plant Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Baseboard South Heating Plant Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Baseboard South Heating Plant Loop Demand Bypass Pipe, !- Name
  Baseboard South Heating Plant Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Baseboard South Heating Plant Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Baseboard South Heating Plant Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Baseboard South Heating Plant Loop Demand Outlet Pipe, !- Component Name 1
  Baseboard South Heating Plant Loop Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 61;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Baseboard South Heating Plant Loop Demand Outlet Pipe, !- Name
  Baseboard South Heating Plant Loop Demand Outlet Pipe Node, !- Inlet Node Name
  Node 61;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Baseboard South Heating Plant Loop Operation Schemes, !- Name
  PlantEquipmentOperation:Uncontrolled,   !- Control Scheme Object Type 1
  Baseboard South Heating Plant Loop Uncontrolled Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:Uncontrolled,
  Baseboard South Heating Plant Loop Uncontrolled Operation Scheme, !- Name
  Baseboard South Heating Plant Loop Uncontrolled Equipment List; !- Equipment List Name

PlantEquipmentList,
  Baseboard South Heating Plant Loop Uncontrolled Equipment List, !- Name
  HeatExchanger:FluidToFluid,             !- Equipment Object Type 1
  South Heating Fluid-to-Fluid HX;        !- Equipment Name 1

PlantLoop,
  Baseboard West Heating Plant Loop,      !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Baseboard West Heating Plant Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 178,                               !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 177,                               !- Plant Side Inlet Node Name
  Node 178,                               !- Plant Side Outlet Node Name
  Baseboard West Heating Plant Loop Supply Branches, !- Plant Side Branch List Name
  Baseboard West Heating Plant Loop Supply Connector List, !- Plant Side Connector List Name
  Node 180,                               !- Demand Side Inlet Node Name
  Node 181,                               !- Demand Side Outlet Node Name
  Baseboard West Heating Plant Loop Demand Branches, !- Demand Side Branch List Name
  Baseboard West Heating Plant Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Baseboard West Heating Plant Loop,      !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Baseboard West Heating Plant Loop Supply Branches, !- Name
  Baseboard West Heating Plant Loop Supply Inlet Branch, !- Branch Name 1
  Baseboard West Heating Plant Loop Supply Branch 1, !- Branch Name 2
  Baseboard West Heating Plant Loop Supply Outlet Branch; !- Branch Name 3

ConnectorList,
  Baseboard West Heating Plant Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Baseboard West Heating Plant Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Baseboard West Heating Plant Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  Baseboard West Heating Plant Loop Supply Splitter, !- Name
  Baseboard West Heating Plant Loop Supply Inlet Branch, !- Inlet Branch Name
  Baseboard West Heating Plant Loop Supply Branch 1; !- Outlet Branch Name 1

Connector:Mixer,
  Baseboard West Heating Plant Loop Supply Mixer, !- Name
  Baseboard West Heating Plant Loop Supply Outlet Branch, !- Outlet Branch Name
  Baseboard West Heating Plant Loop Supply Branch 1; !- Inlet Branch Name 1

Branch,
  Baseboard West Heating Plant Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Baseboard West Var Spd Pump,            !- Component Name 1
  Node 177,                               !- Component Inlet Node Name 1
  Node 184;                               !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Baseboard West Var Spd Pump,            !- Name
  Node 177,                               !- Inlet Node Name
  Node 184,                               !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Continuous;                             !- Pump Control Type

Branch,
  Baseboard West Heating Plant Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  HeatExchanger:FluidToFluid,             !- Component Object Type 1
  West Heating Fluid-to-Fluid HX,         !- Component Name 1
  Node 179,                               !- Component Inlet Node Name 1
  Node 183;                               !- Component Outlet Node Name 1

HeatExchanger:FluidToFluid,
  West Heating Fluid-to-Fluid HX,         !- Name
  ,                                       !- Availability Schedule Name
  Node 175,                               !- Loop Demand Side Inlet Node Name
  Node 176,                               !- Loop Demand Side Outlet Node Name
  Autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  Node 179,                               !- Loop Supply Side Inlet Node Name
  Node 183,                               !- Loop Supply Side Outlet Node Name
  Autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  Autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  HeatingSetpointModulated,               !- Control Type
  Node 178,                               !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node Name
  ,                                       !- Component Override Loop Demand Side Inlet Node Name
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

Branch,
  Baseboard West Heating Plant Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Baseboard West Heating Plant Loop Supply Outlet Pipe, !- Component Name 1
  Baseboard West Heating Plant Loop Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 178;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Baseboard West Heating Plant Loop Supply Outlet Pipe, !- Name
  Baseboard West Heating Plant Loop Supply Outlet Pipe Node, !- Inlet Node Name
  Node 178;                               !- Outlet Node Name

BranchList,
  Baseboard West Heating Plant Loop Demand Branches, !- Name
  Baseboard West Heating Plant Loop Demand Inlet Branch, !- Branch Name 1
  Baseboard West Heating Plant Loop Demand Branch 1, !- Branch Name 2
  Baseboard West Heating Plant Loop Demand Bypass Branch, !- Branch Name 3
  Baseboard West Heating Plant Loop Demand Outlet Branch; !- Branch Name 4

ConnectorList,
  Baseboard West Heating Plant Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Baseboard West Heating Plant Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Baseboard West Heating Plant Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  Baseboard West Heating Plant Loop Demand Splitter, !- Name
  Baseboard West Heating Plant Loop Demand Inlet Branch, !- Inlet Branch Name
  Baseboard West Heating Plant Loop Demand Branch 1, !- Outlet Branch Name 1
  Baseboard West Heating Plant Loop Demand Bypass Branch; !- Outlet Branch Name 2

Connector:Mixer,
  Baseboard West Heating Plant Loop Demand Mixer, !- Name
  Baseboard West Heating Plant Loop Demand Outlet Branch, !- Outlet Branch Name
  Baseboard West Heating Plant Loop Demand Branch 1, !- Inlet Branch Name 1
  Baseboard West Heating Plant Loop Demand Bypass Branch; !- Inlet Branch Name 2

Branch,
  Baseboard West Heating Plant Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Baseboard West Heating Plant Loop Demand Inlet Pipe, !- Component Name 1
  Node 180,                               !- Component Inlet Node Name 1
  Baseboard West Heating Plant Loop Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Baseboard West Heating Plant Loop Demand Inlet Pipe, !- Name
  Node 180,                               !- Inlet Node Name
  Baseboard West Heating Plant Loop Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  Baseboard West Heating Plant Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  HW Baseboard West,                      !- Component Name 1
  Node 182,                               !- Component Inlet Node Name 1
  Node 185;                               !- Component Outlet Node Name 1

Branch,
  Baseboard West Heating Plant Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Baseboard West Heating Plant Loop Demand Bypass Pipe, !- Component Name 1
  Baseboard West Heating Plant Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Baseboard West Heating Plant Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Baseboard West Heating Plant Loop Demand Bypass Pipe, !- Name
  Baseboard West Heating Plant Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Baseboard West Heating Plant Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Baseboard West Heating Plant Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Baseboard West Heating Plant Loop Demand Outlet Pipe, !- Component Name 1
  Baseboard West Heating Plant Loop Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 181;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Baseboard West Heating Plant Loop Demand Outlet Pipe, !- Name
  Baseboard West Heating Plant Loop Demand Outlet Pipe Node, !- Inlet Node Name
  Node 181;                               !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Baseboard West Heating Plant Loop Operation Schemes, !- Name
  PlantEquipmentOperation:Uncontrolled,   !- Control Scheme Object Type 1
  Baseboard West Heating Plant Loop Uncontrolled Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:Uncontrolled,
  Baseboard West Heating Plant Loop Uncontrolled Operation Scheme, !- Name
  Baseboard West Heating Plant Loop Uncontrolled Equipment List; !- Equipment List Name

PlantEquipmentList,
  Baseboard West Heating Plant Loop Uncontrolled Equipment List, !- Name
  HeatExchanger:FluidToFluid,             !- Equipment Object Type 1
  West Heating Fluid-to-Fluid HX;         !- Equipment Name 1

PlantLoop,
  BITCoPT Core Hot Plant Loop,            !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  BITCoPT Core Hot Plant Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 188,                               !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  0.0001,                                 !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 187,                               !- Plant Side Inlet Node Name
  Node 188,                               !- Plant Side Outlet Node Name
  BITCoPT Core Hot Plant Loop Supply Branches, !- Plant Side Branch List Name
  BITCoPT Core Hot Plant Loop Supply Connector List, !- Plant Side Connector List Name
  Node 191,                               !- Demand Side Inlet Node Name
  Node 192,                               !- Demand Side Outlet Node Name
  BITCoPT Core Hot Plant Loop Demand Branches, !- Demand Side Branch List Name
  BITCoPT Core Hot Plant Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  BITCoPT Core Hot Plant Loop,            !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  BITCoPT Core Hot Plant Loop Supply Branches, !- Name
  BITCoPT Core Hot Plant Loop Supply Inlet Branch, !- Branch Name 1
  BITCoPT Core Hot Plant Loop Supply Branch 1, !- Branch Name 2
  BITCoPT Core Hot Plant Loop Supply Outlet Branch; !- Branch Name 3

ConnectorList,
  BITCoPT Core Hot Plant Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  BITCoPT Core Hot Plant Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  BITCoPT Core Hot Plant Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  BITCoPT Core Hot Plant Loop Supply Splitter, !- Name
  BITCoPT Core Hot Plant Loop Supply Inlet Branch, !- Inlet Branch Name
  BITCoPT Core Hot Plant Loop Supply Branch 1; !- Outlet Branch Name 1

Connector:Mixer,
  BITCoPT Core Hot Plant Loop Supply Mixer, !- Name
  BITCoPT Core Hot Plant Loop Supply Outlet Branch, !- Outlet Branch Name
  BITCoPT Core Hot Plant Loop Supply Branch 1; !- Inlet Branch Name 1

Branch,
  BITCoPT Core Hot Plant Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  BITCoPT Core Var Spd Pump,              !- Component Name 1
  Node 187,                               !- Component Inlet Node Name 1
  Node 195;                               !- Component Outlet Node Name 1

Pump:VariableSpeed,
  BITCoPT Core Var Spd Pump,              !- Name
  Node 187,                               !- Inlet Node Name
  Node 195,                               !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Continuous;                             !- Pump Control Type

Branch,
  BITCoPT Core Hot Plant Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  PlantComponent:TemperatureSource,       !- Component Object Type 1
  BITCoPT Core Plant Component Temperature Source, !- Component Name 1
  Node 190,                               !- Component Inlet Node Name 1
  Node 194;                               !- Component Outlet Node Name 1

PlantComponent:TemperatureSource,
  BITCoPT Core Plant Component Temperature Source, !- Name
  Node 190,                               !- Inlet Node
  Node 194,                               !- Outlet Node
  Autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  BITCoPT_Water_Temperature_Source_Placeholder; !- Source Temperature Schedule Name {C}

Branch,
  BITCoPT Core Hot Plant Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BITCoPT Core Hot Plant Loop Supply Outlet Pipe, !- Component Name 1
  BITCoPT Core Hot Plant Loop Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 188;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  BITCoPT Core Hot Plant Loop Supply Outlet Pipe, !- Name
  BITCoPT Core Hot Plant Loop Supply Outlet Pipe Node, !- Inlet Node Name
  Node 188;                               !- Outlet Node Name

BranchList,
  BITCoPT Core Hot Plant Loop Demand Branches, !- Name
  BITCoPT Core Hot Plant Loop Demand Inlet Branch, !- Branch Name 1
  BITCoPT Core Hot Plant Loop Demand Branch 1, !- Branch Name 2
  BITCoPT Core Hot Plant Loop Demand Bypass Branch, !- Branch Name 3
  BITCoPT Core Hot Plant Loop Demand Outlet Branch; !- Branch Name 4

ConnectorList,
  BITCoPT Core Hot Plant Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  BITCoPT Core Hot Plant Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  BITCoPT Core Hot Plant Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  BITCoPT Core Hot Plant Loop Demand Splitter, !- Name
  BITCoPT Core Hot Plant Loop Demand Inlet Branch, !- Inlet Branch Name
  BITCoPT Core Hot Plant Loop Demand Branch 1, !- Outlet Branch Name 1
  BITCoPT Core Hot Plant Loop Demand Bypass Branch; !- Outlet Branch Name 2

Connector:Mixer,
  BITCoPT Core Hot Plant Loop Demand Mixer, !- Name
  BITCoPT Core Hot Plant Loop Demand Outlet Branch, !- Outlet Branch Name
  BITCoPT Core Hot Plant Loop Demand Branch 1, !- Inlet Branch Name 1
  BITCoPT Core Hot Plant Loop Demand Bypass Branch; !- Inlet Branch Name 2

Branch,
  BITCoPT Core Hot Plant Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BITCoPT Core Hot Plant Loop Demand Inlet Pipe, !- Component Name 1
  Node 191,                               !- Component Inlet Node Name 1
  BITCoPT Core Hot Plant Loop Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  BITCoPT Core Hot Plant Loop Demand Inlet Pipe, !- Name
  Node 191,                               !- Inlet Node Name
  BITCoPT Core Hot Plant Loop Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  BITCoPT Core Hot Plant Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  BITCoPT Core Water Heater,              !- Component Name 1
  Node 193,                               !- Component Inlet Node Name 1
  Node 196;                               !- Component Outlet Node Name 1

WaterHeater:Mixed,
  BITCoPT Core Water Heater,              !- Name
  0.75,                                   !- Tank Volume {m3}
  Water Heater Setpoint Temperature,      !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  0,                                      !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8,                                    !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temperature,       !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Node 197,                               !- Use Side Inlet Node Name
  Node 198,                               !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  Node 193,                               !- Source Side Inlet Node Name
  Node 196,                               !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint;            !- Source Side Flow Control Mode

Branch,
  BITCoPT Core Hot Plant Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BITCoPT Core Hot Plant Loop Demand Bypass Pipe, !- Component Name 1
  BITCoPT Core Hot Plant Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  BITCoPT Core Hot Plant Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  BITCoPT Core Hot Plant Loop Demand Bypass Pipe, !- Name
  BITCoPT Core Hot Plant Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  BITCoPT Core Hot Plant Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  BITCoPT Core Hot Plant Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BITCoPT Core Hot Plant Loop Demand Outlet Pipe, !- Component Name 1
  BITCoPT Core Hot Plant Loop Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 192;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  BITCoPT Core Hot Plant Loop Demand Outlet Pipe, !- Name
  BITCoPT Core Hot Plant Loop Demand Outlet Pipe Node, !- Inlet Node Name
  Node 192;                               !- Outlet Node Name

PlantEquipmentOperationSchemes,
  BITCoPT Core Hot Plant Loop Operation Schemes, !- Name
  PlantEquipmentOperation:Uncontrolled,   !- Control Scheme Object Type 1
  BITCoPT Core Hot Plant Loop Uncontrolled Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:Uncontrolled,
  BITCoPT Core Hot Plant Loop Uncontrolled Operation Scheme, !- Name
  BITCoPT Core Hot Plant Loop Uncontrolled Equipment List; !- Equipment List Name

PlantEquipmentList,
  BITCoPT Core Hot Plant Loop Uncontrolled Equipment List, !- Name
  PlantComponent:TemperatureSource,       !- Equipment Object Type 1
  BITCoPT Core Plant Component Temperature Source; !- Equipment Name 1

PlantLoop,
  BITCoPT East Hot Plant Loop,            !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  BITCoPT East Hot Plant Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 86,                                !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  0.0002,                                 !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 66,                                !- Plant Side Inlet Node Name
  Node 86,                                !- Plant Side Outlet Node Name
  BITCoPT East Hot Plant Loop Supply Branches, !- Plant Side Branch List Name
  BITCoPT East Hot Plant Loop Supply Connector List, !- Plant Side Connector List Name
  Node 113,                               !- Demand Side Inlet Node Name
  Node 117,                               !- Demand Side Outlet Node Name
  BITCoPT East Hot Plant Loop Demand Branches, !- Demand Side Branch List Name
  BITCoPT East Hot Plant Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  BITCoPT East Hot Plant Loop,            !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  BITCoPT East Hot Plant Loop Supply Branches, !- Name
  BITCoPT East Hot Plant Loop Supply Inlet Branch, !- Branch Name 1
  BITCoPT East Hot Plant Loop Supply Branch 1, !- Branch Name 2
  BITCoPT East Hot Plant Loop Supply Outlet Branch; !- Branch Name 3

ConnectorList,
  BITCoPT East Hot Plant Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  BITCoPT East Hot Plant Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  BITCoPT East Hot Plant Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  BITCoPT East Hot Plant Loop Supply Splitter, !- Name
  BITCoPT East Hot Plant Loop Supply Inlet Branch, !- Inlet Branch Name
  BITCoPT East Hot Plant Loop Supply Branch 1; !- Outlet Branch Name 1

Connector:Mixer,
  BITCoPT East Hot Plant Loop Supply Mixer, !- Name
  BITCoPT East Hot Plant Loop Supply Outlet Branch, !- Outlet Branch Name
  BITCoPT East Hot Plant Loop Supply Branch 1; !- Inlet Branch Name 1

Branch,
  BITCoPT East Hot Plant Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  BITCoPT East Var Spd Pump,              !- Component Name 1
  Node 66,                                !- Component Inlet Node Name 1
  Node 139;                               !- Component Outlet Node Name 1

Pump:VariableSpeed,
  BITCoPT East Var Spd Pump,              !- Name
  Node 66,                                !- Inlet Node Name
  Node 139,                               !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Continuous;                             !- Pump Control Type

Branch,
  BITCoPT East Hot Plant Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  PlantComponent:TemperatureSource,       !- Component Object Type 1
  BITCoPT East Plant Component Temperature Source, !- Component Name 1
  Node 90,                                !- Component Inlet Node Name 1
  Node 143;                               !- Component Outlet Node Name 1

PlantComponent:TemperatureSource,
  BITCoPT East Plant Component Temperature Source, !- Name
  Node 90,                                !- Inlet Node
  Node 143,                               !- Outlet Node
  Autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  BITCoPT_Water_Temperature_Source_Placeholder; !- Source Temperature Schedule Name {C}

Branch,
  BITCoPT East Hot Plant Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BITCoPT East Hot Plant Loop Supply Outlet Pipe, !- Component Name 1
  BITCoPT East Hot Plant Loop Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 86;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  BITCoPT East Hot Plant Loop Supply Outlet Pipe, !- Name
  BITCoPT East Hot Plant Loop Supply Outlet Pipe Node, !- Inlet Node Name
  Node 86;                                !- Outlet Node Name

BranchList,
  BITCoPT East Hot Plant Loop Demand Branches, !- Name
  BITCoPT East Hot Plant Loop Demand Inlet Branch, !- Branch Name 1
  BITCoPT East Hot Plant Loop Demand Branch 1, !- Branch Name 2
  BITCoPT East Hot Plant Loop Demand Bypass Branch, !- Branch Name 3
  BITCoPT East Hot Plant Loop Demand Outlet Branch; !- Branch Name 4

ConnectorList,
  BITCoPT East Hot Plant Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  BITCoPT East Hot Plant Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  BITCoPT East Hot Plant Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  BITCoPT East Hot Plant Loop Demand Splitter, !- Name
  BITCoPT East Hot Plant Loop Demand Inlet Branch, !- Inlet Branch Name
  BITCoPT East Hot Plant Loop Demand Branch 1, !- Outlet Branch Name 1
  BITCoPT East Hot Plant Loop Demand Bypass Branch; !- Outlet Branch Name 2

Connector:Mixer,
  BITCoPT East Hot Plant Loop Demand Mixer, !- Name
  BITCoPT East Hot Plant Loop Demand Outlet Branch, !- Outlet Branch Name
  BITCoPT East Hot Plant Loop Demand Branch 1, !- Inlet Branch Name 1
  BITCoPT East Hot Plant Loop Demand Bypass Branch; !- Inlet Branch Name 2

Branch,
  BITCoPT East Hot Plant Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BITCoPT East Hot Plant Loop Demand Inlet Pipe, !- Component Name 1
  Node 113,                               !- Component Inlet Node Name 1
  BITCoPT East Hot Plant Loop Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  BITCoPT East Hot Plant Loop Demand Inlet Pipe, !- Name
  Node 113,                               !- Inlet Node Name
  BITCoPT East Hot Plant Loop Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  BITCoPT East Hot Plant Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  BITCoPT East Water Heater,              !- Component Name 1
  Node 138,                               !- Component Inlet Node Name 1
  Node 144;                               !- Component Outlet Node Name 1

WaterHeater:Mixed,
  BITCoPT East Water Heater,              !- Name
  1.5,                                    !- Tank Volume {m3}
  Water Heater Setpoint Temperature,      !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  0,                                      !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8,                                    !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temperature,       !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Node 145,                               !- Use Side Inlet Node Name
  Node 146,                               !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  Node 138,                               !- Source Side Inlet Node Name
  Node 144,                               !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint;            !- Source Side Flow Control Mode

Branch,
  BITCoPT East Hot Plant Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BITCoPT East Hot Plant Loop Demand Bypass Pipe, !- Component Name 1
  BITCoPT East Hot Plant Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  BITCoPT East Hot Plant Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  BITCoPT East Hot Plant Loop Demand Bypass Pipe, !- Name
  BITCoPT East Hot Plant Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  BITCoPT East Hot Plant Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  BITCoPT East Hot Plant Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BITCoPT East Hot Plant Loop Demand Outlet Pipe, !- Component Name 1
  BITCoPT East Hot Plant Loop Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 117;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  BITCoPT East Hot Plant Loop Demand Outlet Pipe, !- Name
  BITCoPT East Hot Plant Loop Demand Outlet Pipe Node, !- Inlet Node Name
  Node 117;                               !- Outlet Node Name

PlantEquipmentOperationSchemes,
  BITCoPT East Hot Plant Loop Operation Schemes, !- Name
  PlantEquipmentOperation:Uncontrolled,   !- Control Scheme Object Type 1
  BITCoPT East Hot Plant Loop Uncontrolled Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:Uncontrolled,
  BITCoPT East Hot Plant Loop Uncontrolled Operation Scheme, !- Name
  BITCoPT East Hot Plant Loop Uncontrolled Equipment List; !- Equipment List Name

PlantEquipmentList,
  BITCoPT East Hot Plant Loop Uncontrolled Equipment List, !- Name
  PlantComponent:TemperatureSource,       !- Equipment Object Type 1
  BITCoPT East Plant Component Temperature Source; !- Equipment Name 1

PlantLoop,
  BITCoPT South Hot Plant Loop,           !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  BITCoPT South Hot Plant Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 33,                                !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  0.00032,                                !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 32,                                !- Plant Side Inlet Node Name
  Node 33,                                !- Plant Side Outlet Node Name
  BITCoPT South Hot Plant Loop Supply Branches, !- Plant Side Branch List Name
  BITCoPT South Hot Plant Loop Supply Connector List, !- Plant Side Connector List Name
  Node 35,                                !- Demand Side Inlet Node Name
  Node 36,                                !- Demand Side Outlet Node Name
  BITCoPT South Hot Plant Loop Demand Branches, !- Demand Side Branch List Name
  BITCoPT South Hot Plant Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  BITCoPT South Hot Plant Loop,           !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  BITCoPT South Hot Plant Loop Supply Branches, !- Name
  BITCoPT South Hot Plant Loop Supply Inlet Branch, !- Branch Name 1
  BITCoPT South Hot Plant Loop Supply Branch 1, !- Branch Name 2
  BITCoPT South Hot Plant Loop Supply Outlet Branch; !- Branch Name 3

ConnectorList,
  BITCoPT South Hot Plant Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  BITCoPT South Hot Plant Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  BITCoPT South Hot Plant Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  BITCoPT South Hot Plant Loop Supply Splitter, !- Name
  BITCoPT South Hot Plant Loop Supply Inlet Branch, !- Inlet Branch Name
  BITCoPT South Hot Plant Loop Supply Branch 1; !- Outlet Branch Name 1

Connector:Mixer,
  BITCoPT South Hot Plant Loop Supply Mixer, !- Name
  BITCoPT South Hot Plant Loop Supply Outlet Branch, !- Outlet Branch Name
  BITCoPT South Hot Plant Loop Supply Branch 1; !- Inlet Branch Name 1

Branch,
  BITCoPT South Hot Plant Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  BITCoPT South Var Spd Pump,             !- Component Name 1
  Node 32,                                !- Component Inlet Node Name 1
  Node 39;                                !- Component Outlet Node Name 1

Pump:VariableSpeed,
  BITCoPT South Var Spd Pump,             !- Name
  Node 32,                                !- Inlet Node Name
  Node 39,                                !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Continuous;                             !- Pump Control Type

Branch,
  BITCoPT South Hot Plant Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  PlantComponent:TemperatureSource,       !- Component Object Type 1
  BITCoPT South Plant Component Temperature Source, !- Component Name 1
  Node 34,                                !- Component Inlet Node Name 1
  Node 38;                                !- Component Outlet Node Name 1

PlantComponent:TemperatureSource,
  BITCoPT South Plant Component Temperature Source, !- Name
  Node 34,                                !- Inlet Node
  Node 38,                                !- Outlet Node
  Autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  BITCoPT_Water_Temperature_Source_Placeholder; !- Source Temperature Schedule Name {C}

Branch,
  BITCoPT South Hot Plant Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BITCoPT South Hot Plant Loop Supply Outlet Pipe, !- Component Name 1
  BITCoPT South Hot Plant Loop Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 33;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  BITCoPT South Hot Plant Loop Supply Outlet Pipe, !- Name
  BITCoPT South Hot Plant Loop Supply Outlet Pipe Node, !- Inlet Node Name
  Node 33;                                !- Outlet Node Name

BranchList,
  BITCoPT South Hot Plant Loop Demand Branches, !- Name
  BITCoPT South Hot Plant Loop Demand Inlet Branch, !- Branch Name 1
  BITCoPT South Hot Plant Loop Demand Branch 1, !- Branch Name 2
  BITCoPT South Hot Plant Loop Demand Bypass Branch, !- Branch Name 3
  BITCoPT South Hot Plant Loop Demand Outlet Branch; !- Branch Name 4

ConnectorList,
  BITCoPT South Hot Plant Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  BITCoPT South Hot Plant Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  BITCoPT South Hot Plant Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  BITCoPT South Hot Plant Loop Demand Splitter, !- Name
  BITCoPT South Hot Plant Loop Demand Inlet Branch, !- Inlet Branch Name
  BITCoPT South Hot Plant Loop Demand Branch 1, !- Outlet Branch Name 1
  BITCoPT South Hot Plant Loop Demand Bypass Branch; !- Outlet Branch Name 2

Connector:Mixer,
  BITCoPT South Hot Plant Loop Demand Mixer, !- Name
  BITCoPT South Hot Plant Loop Demand Outlet Branch, !- Outlet Branch Name
  BITCoPT South Hot Plant Loop Demand Branch 1, !- Inlet Branch Name 1
  BITCoPT South Hot Plant Loop Demand Bypass Branch; !- Inlet Branch Name 2

Branch,
  BITCoPT South Hot Plant Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BITCoPT South Hot Plant Loop Demand Inlet Pipe, !- Component Name 1
  Node 35,                                !- Component Inlet Node Name 1
  BITCoPT South Hot Plant Loop Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  BITCoPT South Hot Plant Loop Demand Inlet Pipe, !- Name
  Node 35,                                !- Inlet Node Name
  BITCoPT South Hot Plant Loop Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  BITCoPT South Hot Plant Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  BITCoPT South Water Heater,             !- Component Name 1
  Node 37,                                !- Component Inlet Node Name 1
  Node 40;                                !- Component Outlet Node Name 1

WaterHeater:Mixed,
  BITCoPT South Water Heater,             !- Name
  2.5,                                    !- Tank Volume {m3}
  Water Heater Setpoint Temperature,      !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  0,                                      !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8,                                    !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temperature,       !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Node 43,                                !- Use Side Inlet Node Name
  Node 50,                                !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  Node 37,                                !- Source Side Inlet Node Name
  Node 40,                                !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint;            !- Source Side Flow Control Mode

Branch,
  BITCoPT South Hot Plant Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BITCoPT South Hot Plant Loop Demand Bypass Pipe, !- Component Name 1
  BITCoPT South Hot Plant Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  BITCoPT South Hot Plant Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  BITCoPT South Hot Plant Loop Demand Bypass Pipe, !- Name
  BITCoPT South Hot Plant Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  BITCoPT South Hot Plant Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  BITCoPT South Hot Plant Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BITCoPT South Hot Plant Loop Demand Outlet Pipe, !- Component Name 1
  BITCoPT South Hot Plant Loop Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 36;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  BITCoPT South Hot Plant Loop Demand Outlet Pipe, !- Name
  BITCoPT South Hot Plant Loop Demand Outlet Pipe Node, !- Inlet Node Name
  Node 36;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  BITCoPT South Hot Plant Loop Operation Schemes, !- Name
  PlantEquipmentOperation:Uncontrolled,   !- Control Scheme Object Type 1
  BITCoPT South Hot Plant Loop Uncontrolled Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:Uncontrolled,
  BITCoPT South Hot Plant Loop Uncontrolled Operation Scheme, !- Name
  BITCoPT South Hot Plant Loop Uncontrolled Equipment List; !- Equipment List Name

PlantEquipmentList,
  BITCoPT South Hot Plant Loop Uncontrolled Equipment List, !- Name
  PlantComponent:TemperatureSource,       !- Equipment Object Type 1
  BITCoPT South Plant Component Temperature Source; !- Equipment Name 1

PlantLoop,
  BITCoPT West Hot Plant Loop,            !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  BITCoPT West Hot Plant Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 163,                               !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  0.0002,                                 !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 162,                               !- Plant Side Inlet Node Name
  Node 163,                               !- Plant Side Outlet Node Name
  BITCoPT West Hot Plant Loop Supply Branches, !- Plant Side Branch List Name
  BITCoPT West Hot Plant Loop Supply Connector List, !- Plant Side Connector List Name
  Node 165,                               !- Demand Side Inlet Node Name
  Node 166,                               !- Demand Side Outlet Node Name
  BITCoPT West Hot Plant Loop Demand Branches, !- Demand Side Branch List Name
  BITCoPT West Hot Plant Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  BITCoPT West Hot Plant Loop,            !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  BITCoPT West Hot Plant Loop Supply Branches, !- Name
  BITCoPT West Hot Plant Loop Supply Inlet Branch, !- Branch Name 1
  BITCoPT West Hot Plant Loop Supply Branch 1, !- Branch Name 2
  BITCoPT West Hot Plant Loop Supply Outlet Branch; !- Branch Name 3

ConnectorList,
  BITCoPT West Hot Plant Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  BITCoPT West Hot Plant Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  BITCoPT West Hot Plant Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  BITCoPT West Hot Plant Loop Supply Splitter, !- Name
  BITCoPT West Hot Plant Loop Supply Inlet Branch, !- Inlet Branch Name
  BITCoPT West Hot Plant Loop Supply Branch 1; !- Outlet Branch Name 1

Connector:Mixer,
  BITCoPT West Hot Plant Loop Supply Mixer, !- Name
  BITCoPT West Hot Plant Loop Supply Outlet Branch, !- Outlet Branch Name
  BITCoPT West Hot Plant Loop Supply Branch 1; !- Inlet Branch Name 1

Branch,
  BITCoPT West Hot Plant Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  BITCoPT West Var Spd Pump,              !- Component Name 1
  Node 162,                               !- Component Inlet Node Name 1
  Node 170;                               !- Component Outlet Node Name 1

Pump:VariableSpeed,
  BITCoPT West Var Spd Pump,              !- Name
  Node 162,                               !- Inlet Node Name
  Node 170,                               !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Continuous;                             !- Pump Control Type

Branch,
  BITCoPT West Hot Plant Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  PlantComponent:TemperatureSource,       !- Component Object Type 1
  BITCoPT West Plant Component Temperature Source, !- Component Name 1
  Node 164,                               !- Component Inlet Node Name 1
  Node 169;                               !- Component Outlet Node Name 1

PlantComponent:TemperatureSource,
  BITCoPT West Plant Component Temperature Source, !- Name
  Node 164,                               !- Inlet Node
  Node 169,                               !- Outlet Node
  Autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  BITCoPT_Water_Temperature_Source_Placeholder; !- Source Temperature Schedule Name {C}

Branch,
  BITCoPT West Hot Plant Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BITCoPT West Hot Plant Loop Supply Outlet Pipe, !- Component Name 1
  BITCoPT West Hot Plant Loop Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 163;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  BITCoPT West Hot Plant Loop Supply Outlet Pipe, !- Name
  BITCoPT West Hot Plant Loop Supply Outlet Pipe Node, !- Inlet Node Name
  Node 163;                               !- Outlet Node Name

BranchList,
  BITCoPT West Hot Plant Loop Demand Branches, !- Name
  BITCoPT West Hot Plant Loop Demand Inlet Branch, !- Branch Name 1
  BITCoPT West Hot Plant Loop Demand Branch 1, !- Branch Name 2
  BITCoPT West Hot Plant Loop Demand Bypass Branch, !- Branch Name 3
  BITCoPT West Hot Plant Loop Demand Outlet Branch; !- Branch Name 4

ConnectorList,
  BITCoPT West Hot Plant Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  BITCoPT West Hot Plant Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  BITCoPT West Hot Plant Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  BITCoPT West Hot Plant Loop Demand Splitter, !- Name
  BITCoPT West Hot Plant Loop Demand Inlet Branch, !- Inlet Branch Name
  BITCoPT West Hot Plant Loop Demand Branch 1, !- Outlet Branch Name 1
  BITCoPT West Hot Plant Loop Demand Bypass Branch; !- Outlet Branch Name 2

Connector:Mixer,
  BITCoPT West Hot Plant Loop Demand Mixer, !- Name
  BITCoPT West Hot Plant Loop Demand Outlet Branch, !- Outlet Branch Name
  BITCoPT West Hot Plant Loop Demand Branch 1, !- Inlet Branch Name 1
  BITCoPT West Hot Plant Loop Demand Bypass Branch; !- Inlet Branch Name 2

Branch,
  BITCoPT West Hot Plant Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BITCoPT West Hot Plant Loop Demand Inlet Pipe, !- Component Name 1
  Node 165,                               !- Component Inlet Node Name 1
  BITCoPT West Hot Plant Loop Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  BITCoPT West Hot Plant Loop Demand Inlet Pipe, !- Name
  Node 165,                               !- Inlet Node Name
  BITCoPT West Hot Plant Loop Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  BITCoPT West Hot Plant Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  BITCoPT West Water Heater,              !- Component Name 1
  Node 167,                               !- Component Inlet Node Name 1
  Node 172;                               !- Component Outlet Node Name 1

WaterHeater:Mixed,
  BITCoPT West Water Heater,              !- Name
  1.5,                                    !- Tank Volume {m3}
  Water Heater Setpoint Temperature,      !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  0,                                      !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8,                                    !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temperature,       !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Node 173,                               !- Use Side Inlet Node Name
  Node 174,                               !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  Node 167,                               !- Source Side Inlet Node Name
  Node 172,                               !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint;            !- Source Side Flow Control Mode

Branch,
  BITCoPT West Hot Plant Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BITCoPT West Hot Plant Loop Demand Bypass Pipe, !- Component Name 1
  BITCoPT West Hot Plant Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  BITCoPT West Hot Plant Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  BITCoPT West Hot Plant Loop Demand Bypass Pipe, !- Name
  BITCoPT West Hot Plant Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  BITCoPT West Hot Plant Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  BITCoPT West Hot Plant Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BITCoPT West Hot Plant Loop Demand Outlet Pipe, !- Component Name 1
  BITCoPT West Hot Plant Loop Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 166;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  BITCoPT West Hot Plant Loop Demand Outlet Pipe, !- Name
  BITCoPT West Hot Plant Loop Demand Outlet Pipe Node, !- Inlet Node Name
  Node 166;                               !- Outlet Node Name

PlantEquipmentOperationSchemes,
  BITCoPT West Hot Plant Loop Operation Schemes, !- Name
  PlantEquipmentOperation:Uncontrolled,   !- Control Scheme Object Type 1
  BITCoPT West Hot Plant Loop Uncontrolled Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:Uncontrolled,
  BITCoPT West Hot Plant Loop Uncontrolled Operation Scheme, !- Name
  BITCoPT West Hot Plant Loop Uncontrolled Equipment List; !- Equipment List Name

PlantEquipmentList,
  BITCoPT West Hot Plant Loop Uncontrolled Equipment List, !- Name
  PlantComponent:TemperatureSource,       !- Equipment Object Type 1
  BITCoPT West Plant Component Temperature Source; !- Equipment Name 1

PlantLoop,
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Hot Water Loop Operation Schemes,       !- Plant Equipment Operation Scheme Name
  Node 17,                                !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 15,                                !- Plant Side Inlet Node Name
  Node 17,                                !- Plant Side Outlet Node Name
  Hot Water Loop Supply Branches,         !- Plant Side Branch List Name
  Hot Water Loop Supply Connector List,   !- Plant Side Connector List Name
  Node 19,                                !- Demand Side Inlet Node Name
  Node 20,                                !- Demand Side Outlet Node Name
  Hot Water Loop Demand Branches,         !- Demand Side Branch List Name
  Hot Water Loop Demand Connector List,   !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Hot Water Loop,                         !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Hot Water Loop Supply Branches,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Branch Name 1
  Hot Water Loop Supply Branch 1,         !- Branch Name 2
  Hot Water Loop Supply Branch 2,         !- Branch Name 3
  Hot Water Loop Supply Outlet Branch;    !- Branch Name 4

ConnectorList,
  Hot Water Loop Supply Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Supply Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Supply Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Supply Splitter,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Supply Branch 2;         !- Outlet Branch Name 2

Connector:Mixer,
  Hot Water Loop Supply Mixer,            !- Name
  Hot Water Loop Supply Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Supply Branch 2;         !- Inlet Branch Name 2

Branch,
  Hot Water Loop Supply Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Pump Variable Speed 1,                  !- Component Name 1
  Node 15,                                !- Component Inlet Node Name 1
  Node 22;                                !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Pump Variable Speed 1,                  !- Name
  Node 15,                                !- Inlet Node Name
  Node 22,                                !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

Branch,
  Hot Water Loop Supply Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Boiler:HotWater,                        !- Component Object Type 1
  Boiler Hot Water 1,                     !- Component Name 1
  Node 18,                                !- Component Inlet Node Name 1
  Node 23;                                !- Component Outlet Node Name 1

Boiler:HotWater,
  Boiler Hot Water 1,                     !- Name
  NaturalGas,                             !- Fuel Type
  Autosize,                               !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  Boiler Efficiency,                      !- Normalized Boiler Efficiency Curve Name
  82,                                     !- Design Water Outlet Temperature {C}
  Autosize,                               !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  Node 18,                                !- Boiler Water Inlet Node Name
  Node 23,                                !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

Curve:Biquadratic,
  Boiler Efficiency,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1,                                      !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Branch,
  Hot Water Loop Supply Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 6,                       !- Component Name 1
  Node 24,                                !- Component Inlet Node Name 1
  Node 25;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 6,                       !- Name
  Node 24,                                !- Inlet Node Name
  Node 25;                                !- Outlet Node Name

Branch,
  Hot Water Loop Supply Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 10,                      !- Component Name 1
  Node 31,                                !- Component Inlet Node Name 1
  Node 17;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 10,                      !- Name
  Node 31,                                !- Inlet Node Name
  Node 17;                                !- Outlet Node Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  Hot_Water_Temperature,                  !- Schedule Name
  Node 17;                                !- Setpoint Node or NodeList Name

BranchList,
  Hot Water Loop Demand Branches,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Branch Name 1
  Hot Water Loop Demand Branch 1,         !- Branch Name 2
  Hot Water Loop Demand Branch 2,         !- Branch Name 3
  Hot Water Loop Demand Branch 3,         !- Branch Name 4
  Hot Water Loop Demand Branch 4,         !- Branch Name 5
  Hot Water Loop Demand Branch 5,         !- Branch Name 6
  Hot Water Loop Demand Branch 6,         !- Branch Name 7
  Hot Water Loop Demand Bypass Branch,    !- Branch Name 8
  Hot Water Loop Demand Outlet Branch;    !- Branch Name 9

ConnectorList,
  Hot Water Loop Demand Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Demand Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Demand Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Demand Splitter,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Outlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Outlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Outlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Outlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Outlet Branch Name 6
  Hot Water Loop Demand Bypass Branch;    !- Outlet Branch Name 7

Connector:Mixer,
  Hot Water Loop Demand Mixer,            !- Name
  Hot Water Loop Demand Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Inlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Inlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Inlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Inlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Inlet Branch Name 6
  Hot Water Loop Demand Bypass Branch;    !- Inlet Branch Name 7

Branch,
  Hot Water Loop Demand Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 8,                       !- Component Name 1
  Node 19,                                !- Component Inlet Node Name 1
  Node 30;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 8,                       !- Name
  Node 19,                                !- Inlet Node Name
  Node 30;                                !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 7,                       !- Component Name 1
  Node 21,                                !- Component Inlet Node Name 1
  Node 26;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 7,                       !- Name
  Node 21,                                !- Inlet Node Name
  Node 26;                                !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water 1,                   !- Component Name 1
  Node 27,                                !- Component Inlet Node Name 1
  Node 28;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 3,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water 3,                   !- Component Name 1
  Node 154,                               !- Component Inlet Node Name 1
  Node 89;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 4,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water 5,                   !- Component Name 1
  Node 150,                               !- Component Inlet Node Name 1
  Node 116;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 5,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water 7,                   !- Component Name 1
  Node 168,                               !- Component Inlet Node Name 1
  Node 142;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 6,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water 9,                   !- Component Name 1
  Node 186,                               !- Component Inlet Node Name 1
  Node 160;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Bypass Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Bypass Pipe,      !- Component Name 1
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Bypass Pipe,      !- Name
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 9,                       !- Component Name 1
  Node 29,                                !- Component Inlet Node Name 1
  Node 20;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 9,                       !- Name
  Node 29,                                !- Inlet Node Name
  Node 20;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Hot Water Loop Operation Schemes,       !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Hot Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Hot Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Hot Water Loop Heating Equipment List;  !- Range Equipment List Name 1

PlantEquipmentList,
  Hot Water Loop Heating Equipment List,  !- Name
  Boiler:HotWater,                        !- Equipment Object Type 1
  Boiler Hot Water 1;                     !- Equipment Name 1

PlantLoop,
  Main Service Water Loop,                !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Main Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 95,                                !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 94,                                !- Plant Side Inlet Node Name
  Node 95,                                !- Plant Side Outlet Node Name
  Main Service Water Loop Supply Branches, !- Plant Side Branch List Name
  Main Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  Node 97,                                !- Demand Side Inlet Node Name
  Node 98,                                !- Demand Side Outlet Node Name
  Main Service Water Loop Demand Branches, !- Demand Side Branch List Name
  Main Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Main Service Water Loop,                !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Main Service Water Loop Supply Branches, !- Name
  Main Service Water Loop Supply Inlet Branch, !- Branch Name 1
  Main Service Water Loop Supply Branch 1, !- Branch Name 2
  Main Service Water Loop Supply Branch 2, !- Branch Name 3
  Main Service Water Loop Supply Branch 3, !- Branch Name 4
  Main Service Water Loop Supply Outlet Branch; !- Branch Name 5

ConnectorList,
  Main Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Main Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Main Service Water Loop Supply Mixer;   !- Connector Name 2

Connector:Splitter,
  Main Service Water Loop Supply Splitter, !- Name
  Main Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Main Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  Main Service Water Loop Supply Branch 2, !- Outlet Branch Name 2
  Main Service Water Loop Supply Branch 3; !- Outlet Branch Name 3

Connector:Mixer,
  Main Service Water Loop Supply Mixer,   !- Name
  Main Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Main Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  Main Service Water Loop Supply Branch 2, !- Inlet Branch Name 2
  Main Service Water Loop Supply Branch 3; !- Inlet Branch Name 3

Branch,
  Main Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Service Water Loop Pump,                !- Component Name 1
  Node 94,                                !- Component Inlet Node Name 1
  Node 100;                               !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Service Water Loop Pump,                !- Name
  Node 94,                                !- Inlet Node Name
  Node 100,                               !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  29891,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent;                           !- Pump Control Type

Branch,
  Main Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  100.0gal Natural Gas Water Heater - 100kBtu/hr 0.802 Therm Eff, !- Component Name 1
  Node 96,                                !- Component Inlet Node Name 1
  Node 101;                               !- Component Outlet Node Name 1

WaterHeater:Mixed,
  100.0gal Natural Gas Water Heater - 100kBtu/hr 0.802 Therm Eff, !- Name
  0.378541178396985,                      !- Tank Volume {m3}
  Service Water Loop Temp - 140F,         !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  29307.1070172222,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.802329251564456,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  1276.94699355307,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  1276.94699355307,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule - 70F, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.75535035378796,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  1.75535035378796,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Node 96,                                !- Use Side Inlet Node Name
  Node 101,                               !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint;            !- Source Side Flow Control Mode

Branch,
  Main Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Node 102,                               !- Component Inlet Node Name 1
  Node 103;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Node 102,                               !- Inlet Node Name
  Node 103;                               !- Outlet Node Name

Branch,
  Main Service Water Loop Supply Branch 3, !- Name
  ,                                       !- Pressure Drop Curve Name
  HeatExchanger:FluidToFluid,             !- Component Object Type 1
  DHW Fluid-to-Fluid HX,                  !- Component Name 1
  Node 53,                                !- Component Inlet Node Name 1
  Node 54;                                !- Component Outlet Node Name 1

HeatExchanger:FluidToFluid,
  DHW Fluid-to-Fluid HX,                  !- Name
  ,                                       !- Availability Schedule Name
  Node 49,                                !- Loop Demand Side Inlet Node Name
  Node 52,                                !- Loop Demand Side Outlet Node Name
  Autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  Node 53,                                !- Loop Supply Side Inlet Node Name
  Node 54,                                !- Loop Supply Side Outlet Node Name
  Autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  Autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  HeatingSetpointModulated,               !- Control Type
  Node 95,                                !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node Name
  ,                                       !- Component Override Loop Demand Side Inlet Node Name
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

Branch,
  Main Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 3,                       !- Component Name 1
  Node 105,                               !- Component Inlet Node Name 1
  Node 95;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 3,                       !- Name
  Node 105,                               !- Inlet Node Name
  Node 95;                                !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F,         !- Schedule Name
  Node 95;                                !- Setpoint Node or NodeList Name

BranchList,
  Main Service Water Loop Demand Branches, !- Name
  Main Service Water Loop Demand Inlet Branch, !- Branch Name 1
  Main Service Water Loop Demand Branch 1, !- Branch Name 2
  Main Service Water Loop Demand Branch 2, !- Branch Name 3
  Main Service Water Loop Demand Branch 3, !- Branch Name 4
  Main Service Water Loop Demand Branch 4, !- Branch Name 5
  Main Service Water Loop Demand Branch 5, !- Branch Name 6
  Main Service Water Loop Demand Branch 6, !- Branch Name 7
  Main Service Water Loop Demand Bypass Branch, !- Branch Name 8
  Main Service Water Loop Demand Outlet Branch; !- Branch Name 9

ConnectorList,
  Main Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Main Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Main Service Water Loop Demand Mixer;   !- Connector Name 2

Connector:Splitter,
  Main Service Water Loop Demand Splitter, !- Name
  Main Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Main Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  Main Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  Main Service Water Loop Demand Branch 3, !- Outlet Branch Name 3
  Main Service Water Loop Demand Branch 4, !- Outlet Branch Name 4
  Main Service Water Loop Demand Branch 5, !- Outlet Branch Name 5
  Main Service Water Loop Demand Branch 6, !- Outlet Branch Name 6
  Main Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 7

Connector:Mixer,
  Main Service Water Loop Demand Mixer,   !- Name
  Main Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Main Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  Main Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  Main Service Water Loop Demand Branch 3, !- Inlet Branch Name 3
  Main Service Water Loop Demand Branch 4, !- Inlet Branch Name 4
  Main Service Water Loop Demand Branch 5, !- Inlet Branch Name 5
  Main Service Water Loop Demand Branch 6, !- Inlet Branch Name 6
  Main Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 7

Branch,
  Main Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 4,                       !- Component Name 1
  Node 97,                                !- Component Inlet Node Name 1
  Node 106;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 4,                       !- Name
  Node 97,                                !- Inlet Node Name
  Node 106;                               !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Node 99,                                !- Component Inlet Node Name 1
  Node 104;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Node 99,                                !- Inlet Node Name
  Node 104;                               !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 11,               !- Component Name 1
  Node 128,                               !- Component Inlet Node Name 1
  Node 129;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 11,               !- Name
  Node 128,                               !- Inlet Node Name
  Node 129,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Perimeter_top_zn_1 Service Water Use 0.04gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Perimeter_top_zn_1 Service Water Use 0.04gal/min, !- Name
  General,                                !- End-Use Subcategory
  2.2317136991974e-006,                   !- Peak Flow Rate {m3/s}
  OfficeMedium BLDG_SWH_SCH,              !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 35,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Schedule Ruleset 33,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 34;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 3, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 12,               !- Component Name 1
  Node 130,                               !- Component Inlet Node Name 1
  Node 131;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 12,               !- Name
  Node 130,                               !- Inlet Node Name
  Node 131,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Perimeter_top_zn_2 Service Water Use 0.02gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Perimeter_top_zn_2 Service Water Use 0.02gal/min, !- Name
  General,                                !- End-Use Subcategory
  1.41285937731995e-006,                  !- Peak Flow Rate {m3/s}
  OfficeMedium BLDG_SWH_SCH,              !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 38,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Schedule Ruleset 36,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 37;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 4, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 13,               !- Component Name 1
  Node 132,                               !- Component Inlet Node Name 1
  Node 133;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 13,               !- Name
  Node 132,                               !- Inlet Node Name
  Node 133,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Perimeter_top_zn_3 Service Water Use 0.04gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Perimeter_top_zn_3 Service Water Use 0.04gal/min, !- Name
  General,                                !- End-Use Subcategory
  2.2317136991974e-006,                   !- Peak Flow Rate {m3/s}
  OfficeMedium BLDG_SWH_SCH,              !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 41,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Schedule Ruleset 39,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 40;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 5, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 14,               !- Component Name 1
  Node 134,                               !- Component Inlet Node Name 1
  Node 135;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 14,               !- Name
  Node 134,                               !- Inlet Node Name
  Node 135,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Perimeter_top_zn_4 Service Water Use 0.02gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Perimeter_top_zn_4 Service Water Use 0.02gal/min, !- Name
  General,                                !- End-Use Subcategory
  1.41276670041753e-006,                  !- Peak Flow Rate {m3/s}
  OfficeMedium BLDG_SWH_SCH,              !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 44,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Schedule Ruleset 42,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 43;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 6, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 15,               !- Component Name 1
  Node 136,                               !- Component Inlet Node Name 1
  Node 137;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 15,               !- Name
  Node 136,                               !- Inlet Node Name
  Node 137,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Core_top Service Water Use 0.17gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Core_top Service Water Use 0.17gal/min, !- Name
  General,                                !- End-Use Subcategory
  1.05864363913829e-005,                  !- Peak Flow Rate {m3/s}
  OfficeMedium BLDG_SWH_SCH,              !- Flow Rate Fraction Schedule Name
  Schedule Ruleset 47,                    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Schedule Ruleset 45,                    !- Sensible Fraction Schedule Name
  Schedule Ruleset 46;                    !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Main Service Water Loop Demand Bypass Pipe, !- Component Name 1
  Main Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Main Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Main Service Water Loop Demand Bypass Pipe, !- Name
  Main Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Main Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 5,                       !- Component Name 1
  Node 107,                               !- Component Inlet Node Name 1
  Node 98;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 5,                       !- Name
  Node 107,                               !- Inlet Node Name
  Node 98;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Main Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Main Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete,                     !- Control Scheme Schedule Name 1
  PlantEquipmentOperation:Uncontrolled,   !- Control Scheme Object Type 2
  Main Service Water Loop Uncontrolled Operation Scheme, !- Control Scheme Name 2
  Always On Discrete;                     !- Control Scheme Schedule Name 2

PlantEquipmentOperation:HeatingLoad,
  Main Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Main Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Main Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  100.0gal Natural Gas Water Heater - 100kBtu/hr 0.802 Therm Eff; !- Equipment Name 1

PlantEquipmentOperation:Uncontrolled,
  Main Service Water Loop Uncontrolled Operation Scheme, !- Name
  Main Service Water Loop Uncontrolled Equipment List; !- Equipment List Name

PlantEquipmentList,
  Main Service Water Loop Uncontrolled Equipment List, !- Name
  HeatExchanger:FluidToFluid,             !- Equipment Object Type 1
  DHW Fluid-to-Fluid HX;                  !- Equipment Name 1

PlantLoop,
  Tanks to HX Plant Loop,                 !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Tanks to HX Plant Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 42,                                !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  0.08333,                                !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 41,                                !- Plant Side Inlet Node Name
  Node 42,                                !- Plant Side Outlet Node Name
  Tanks to HX Plant Loop Supply Branches, !- Plant Side Branch List Name
  Tanks to HX Plant Loop Supply Connector List, !- Plant Side Connector List Name
  Node 45,                                !- Demand Side Inlet Node Name
  Node 46,                                !- Demand Side Outlet Node Name
  Tanks to HX Plant Loop Demand Branches, !- Demand Side Branch List Name
  Tanks to HX Plant Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Tanks to HX Plant Loop,                 !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Tanks to HX Plant Loop Supply Branches, !- Name
  Tanks to HX Plant Loop Supply Inlet Branch, !- Branch Name 1
  Tanks to HX Plant Loop Supply Branch 1, !- Branch Name 2
  Tanks to HX Plant Loop Supply Branch 2, !- Branch Name 3
  Tanks to HX Plant Loop Supply Branch 3, !- Branch Name 4
  Tanks to HX Plant Loop Supply Branch 4, !- Branch Name 5
  Tanks to HX Plant Loop Supply Outlet Branch; !- Branch Name 6

ConnectorList,
  Tanks to HX Plant Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Tanks to HX Plant Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Tanks to HX Plant Loop Supply Mixer;    !- Connector Name 2

Connector:Splitter,
  Tanks to HX Plant Loop Supply Splitter, !- Name
  Tanks to HX Plant Loop Supply Inlet Branch, !- Inlet Branch Name
  Tanks to HX Plant Loop Supply Branch 1, !- Outlet Branch Name 1
  Tanks to HX Plant Loop Supply Branch 2, !- Outlet Branch Name 2
  Tanks to HX Plant Loop Supply Branch 3, !- Outlet Branch Name 3
  Tanks to HX Plant Loop Supply Branch 4; !- Outlet Branch Name 4

Connector:Mixer,
  Tanks to HX Plant Loop Supply Mixer,    !- Name
  Tanks to HX Plant Loop Supply Outlet Branch, !- Outlet Branch Name
  Tanks to HX Plant Loop Supply Branch 1, !- Inlet Branch Name 1
  Tanks to HX Plant Loop Supply Branch 2, !- Inlet Branch Name 2
  Tanks to HX Plant Loop Supply Branch 3, !- Inlet Branch Name 3
  Tanks to HX Plant Loop Supply Branch 4; !- Inlet Branch Name 4

Branch,
  Tanks to HX Plant Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  BITCoPT Tank Var Spd Pump,              !- Component Name 1
  Node 41,                                !- Component Inlet Node Name 1
  Node 51;                                !- Component Outlet Node Name 1

Pump:VariableSpeed,
  BITCoPT Tank Var Spd Pump,              !- Name
  Node 41,                                !- Inlet Node Name
  Node 51,                                !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Continuous;                             !- Pump Control Type

Branch,
  Tanks to HX Plant Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  BITCoPT South Water Heater,             !- Component Name 1
  Node 43,                                !- Component Inlet Node Name 1
  Node 50;                                !- Component Outlet Node Name 1

Branch,
  Tanks to HX Plant Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  BITCoPT East Water Heater,              !- Component Name 1
  Node 145,                               !- Component Inlet Node Name 1
  Node 146;                               !- Component Outlet Node Name 1

Branch,
  Tanks to HX Plant Loop Supply Branch 3, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  BITCoPT West Water Heater,              !- Component Name 1
  Node 173,                               !- Component Inlet Node Name 1
  Node 174;                               !- Component Outlet Node Name 1

Branch,
  Tanks to HX Plant Loop Supply Branch 4, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  BITCoPT Core Water Heater,              !- Component Name 1
  Node 197,                               !- Component Inlet Node Name 1
  Node 198;                               !- Component Outlet Node Name 1

Branch,
  Tanks to HX Plant Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Tanks to HX Plant Loop Supply Outlet Pipe, !- Component Name 1
  Tanks to HX Plant Loop Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 42;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Tanks to HX Plant Loop Supply Outlet Pipe, !- Name
  Tanks to HX Plant Loop Supply Outlet Pipe Node, !- Inlet Node Name
  Node 42;                                !- Outlet Node Name

BranchList,
  Tanks to HX Plant Loop Demand Branches, !- Name
  Tanks to HX Plant Loop Demand Inlet Branch, !- Branch Name 1
  Tanks to HX Plant Loop Demand Branch 1, !- Branch Name 2
  Tanks to HX Plant Loop Demand Branch 2, !- Branch Name 3
  Tanks to HX Plant Loop Demand Branch 3, !- Branch Name 4
  Tanks to HX Plant Loop Demand Branch 4, !- Branch Name 5
  Tanks to HX Plant Loop Demand Branch 5, !- Branch Name 6
  Tanks to HX Plant Loop Demand Bypass Branch, !- Branch Name 7
  Tanks to HX Plant Loop Demand Outlet Branch; !- Branch Name 8

ConnectorList,
  Tanks to HX Plant Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Tanks to HX Plant Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Tanks to HX Plant Loop Demand Mixer;    !- Connector Name 2

Connector:Splitter,
  Tanks to HX Plant Loop Demand Splitter, !- Name
  Tanks to HX Plant Loop Demand Inlet Branch, !- Inlet Branch Name
  Tanks to HX Plant Loop Demand Branch 1, !- Outlet Branch Name 1
  Tanks to HX Plant Loop Demand Branch 2, !- Outlet Branch Name 2
  Tanks to HX Plant Loop Demand Branch 3, !- Outlet Branch Name 3
  Tanks to HX Plant Loop Demand Branch 4, !- Outlet Branch Name 4
  Tanks to HX Plant Loop Demand Branch 5, !- Outlet Branch Name 5
  Tanks to HX Plant Loop Demand Bypass Branch; !- Outlet Branch Name 6

Connector:Mixer,
  Tanks to HX Plant Loop Demand Mixer,    !- Name
  Tanks to HX Plant Loop Demand Outlet Branch, !- Outlet Branch Name
  Tanks to HX Plant Loop Demand Branch 1, !- Inlet Branch Name 1
  Tanks to HX Plant Loop Demand Branch 2, !- Inlet Branch Name 2
  Tanks to HX Plant Loop Demand Branch 3, !- Inlet Branch Name 3
  Tanks to HX Plant Loop Demand Branch 4, !- Inlet Branch Name 4
  Tanks to HX Plant Loop Demand Branch 5, !- Inlet Branch Name 5
  Tanks to HX Plant Loop Demand Bypass Branch; !- Inlet Branch Name 6

Branch,
  Tanks to HX Plant Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Tanks to HX Plant Loop Demand Inlet Pipe, !- Component Name 1
  Node 45,                                !- Component Inlet Node Name 1
  Tanks to HX Plant Loop Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Tanks to HX Plant Loop Demand Inlet Pipe, !- Name
  Node 45,                                !- Inlet Node Name
  Tanks to HX Plant Loop Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  Tanks to HX Plant Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  HeatExchanger:FluidToFluid,             !- Component Object Type 1
  DHW Fluid-to-Fluid HX,                  !- Component Name 1
  Node 49,                                !- Component Inlet Node Name 1
  Node 52;                                !- Component Outlet Node Name 1

Branch,
  Tanks to HX Plant Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  HeatExchanger:FluidToFluid,             !- Component Object Type 1
  South Heating Fluid-to-Fluid HX,        !- Component Name 1
  Node 55,                                !- Component Inlet Node Name 1
  Node 56;                                !- Component Outlet Node Name 1

Branch,
  Tanks to HX Plant Loop Demand Branch 3, !- Name
  ,                                       !- Pressure Drop Curve Name
  HeatExchanger:FluidToFluid,             !- Component Object Type 1
  East Heating Fluid-to-Fluid HX,         !- Component Name 1
  Node 147,                               !- Component Inlet Node Name 1
  Node 148;                               !- Component Outlet Node Name 1

Branch,
  Tanks to HX Plant Loop Demand Branch 4, !- Name
  ,                                       !- Pressure Drop Curve Name
  HeatExchanger:FluidToFluid,             !- Component Object Type 1
  West Heating Fluid-to-Fluid HX,         !- Component Name 1
  Node 175,                               !- Component Inlet Node Name 1
  Node 176;                               !- Component Outlet Node Name 1

Branch,
  Tanks to HX Plant Loop Demand Branch 5, !- Name
  ,                                       !- Pressure Drop Curve Name
  HeatExchanger:FluidToFluid,             !- Component Object Type 1
  Core Heating Fluid-to-Fluid HX,         !- Component Name 1
  Node 199,                               !- Component Inlet Node Name 1
  Node 200;                               !- Component Outlet Node Name 1

Branch,
  Tanks to HX Plant Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Tanks to HX Plant Loop Demand Bypass Pipe, !- Component Name 1
  Tanks to HX Plant Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Tanks to HX Plant Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Tanks to HX Plant Loop Demand Bypass Pipe, !- Name
  Tanks to HX Plant Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Tanks to HX Plant Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Tanks to HX Plant Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Tanks to HX Plant Loop Demand Outlet Pipe, !- Component Name 1
  Tanks to HX Plant Loop Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 46;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Tanks to HX Plant Loop Demand Outlet Pipe, !- Name
  Tanks to HX Plant Loop Demand Outlet Pipe Node, !- Inlet Node Name
  Node 46;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Tanks to HX Plant Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Tanks to HX Plant Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Tanks to HX Plant Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Tanks to HX Plant Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Tanks to HX Plant Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  BITCoPT South Water Heater,             !- Equipment Name 1
  WaterHeater:Mixed,                      !- Equipment Object Type 2
  BITCoPT East Water Heater,              !- Equipment Name 2
  WaterHeater:Mixed,                      !- Equipment Object Type 3
  BITCoPT West Water Heater,              !- Equipment Name 3
  WaterHeater:Mixed,                      !- Equipment Object Type 4
  BITCoPT Core Water Heater;              !- Equipment Name 4

OutputControl:ReportingTolerances,
  0.2,                                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.2;                                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Site:Location,
  New York Laguardia Arpt,                !- Name
  40.78,                                  !- Latitude {deg}
  -73.88,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  3;                                      !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
  20.58,                                  !- January Ground Temperature {C}
  20.52,                                  !- February Ground Temperature {C}
  20.55,                                  !- March Ground Temperature {C}
  20.59,                                  !- April Ground Temperature {C}
  20.67,                                  !- May Ground Temperature {C}
  22.89,                                  !- June Ground Temperature {C}
  23.29,                                  !- July Ground Temperature {C}
  23.4,                                   !- August Ground Temperature {C}
  23.42,                                  !- September Ground Temperature {C}
  21.21,                                  !- October Ground Temperature {C}
  20.85,                                  !- November Ground Temperature {C}
  20.69;                                  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  13.15,                                  !- Annual Average Outdoor Air Temperature {C}
  25.8;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

SizingPeriod:DesignDay,
  Baltimore Blt Washngtn IntL Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  34.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100786,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.552,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.769;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Baltimore Blt Washngtn IntL Ann Htg 99.6% Condns DB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -10.6,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -10.6,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100786,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

SizingPeriod:DesignDay,
  New York Laguardia Arpt Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.5,                                   !- Maximum Dry-Bulb Temperature {C}
  7.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101289,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.532,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.821;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  New York Laguardia Arpt Ann Clg .4% Condns DP=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27.2,                                   !- Maximum Dry-Bulb Temperature {C}
  7.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101289,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.532,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.821;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  New York Laguardia Arpt Ann Clg .4% Condns Enth=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  30.8,                                   !- Maximum Dry-Bulb Temperature {C}
  7.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  76200,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101289,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.532,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.821;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  New York Laguardia Arpt Ann Clg .4% Condns WB=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  30.7,                                   !- Maximum Dry-Bulb Temperature {C}
  7.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  25.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101289,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.532,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.821;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  New York Laguardia Arpt Ann Htg 99.6% Condns DB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -10.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -10.8,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101289,                                 !- Barometric Pressure {Pa}
  7.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

SizingPeriod:DesignDay,
  New York Laguardia Arpt Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  0,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101289,                                 !- Barometric Pressure {Pa}
  14.4,                                   !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

SizingPeriod:DesignDay,
  New York Laguardia Arpt Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -9.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  -20.1,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101289,                                 !- Barometric Pressure {Pa}
  7.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

ZoneList,
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8, !- Name
  Core,                                   !- Zone Name 1
  East,                                   !- Zone Name 2
  North,                                  !- Zone Name 3
  South,                                  !- Zone Name 4
  West;                                   !- Zone Name 5

People,
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 People, !- Name
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8, !- Zone or ZoneList Name
  Medium Office Bldg Occ,                 !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Medium Office Activity;                 !- Activity Level Schedule Name

ElectricEquipment,
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Electric Equipment, !- Name
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8, !- Zone or ZoneList Name
  Medium Office Bldg Equip,               !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.81251162502325,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Infiltration, !- Name
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8, !- Zone or ZoneList Name
  Medium Office Infil Quarter On,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Exterior:Lights,
  NonDimming Exterior Lights Def,         !- Name
  OfficeMedium Exterior_lighting_schedule_a, !- Schedule Name
  623.03,                                 !- Design Level {W}
  AstronomicalClock;                      !- Control Option

Exterior:Lights,
  Occ Sensing Exterior Lights Def,        !- Name
  OfficeMedium Exterior_lighting_schedule_b, !- Schedule Name
  7476.45,                                !- Design Level {W}
  AstronomicalClock;                      !- Control Option

Curve:Biquadratic,
  Boiler Efficiency 1,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1,                                      !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  Boiler Efficiency 2,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1,                                      !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  Boiler Efficiency 3,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1,                                      !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  Boiler Efficiency 4,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1,                                      !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.33;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Biquadratic,
  CoilClgDXEIRRatio_fTwbToadbSI 1,        !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.33;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Biquadratic,
  CoilClgDXEIRRatio_fTwbToadbSI 2,        !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.33;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Biquadratic,
  CoilClgDXEIRRatio_fTwbToadbSI 3,        !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.33;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Biquadratic,
  CoilClgDXEIRRatio_fTwbToadbSI 4,        !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.33;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Biquadratic,
  CoilClgDXEIRRatio_fTwbToadbSI 5,        !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.33;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Biquadratic,
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-005,                               !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.29;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Biquadratic,
  CoilClgDXQRatio_fTwbToadbSI 1,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-005,                               !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.29;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Biquadratic,
  CoilClgDXQRatio_fTwbToadbSI 2,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-005,                               !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.29;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Biquadratic,
  CoilClgDXQRatio_fTwbToadbSI 3,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-005,                               !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.29;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Biquadratic,
  CoilClgDXQRatio_fTwbToadbSI 4,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-005,                               !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.29;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Biquadratic,
  CoilClgDXQRatio_fTwbToadbSI 5,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-005,                               !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.29;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Biquadratic,
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 10,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 11,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 12,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 13,                   !- Name
  0.258,                                  !- Coefficient1 Constant
  0.0389,                                 !- Coefficient2 x
  -0.000217,                              !- Coefficient3 x**2
  0.0469,                                 !- Coefficient4 y
  -0.000943,                              !- Coefficient5 y**2
  -0.000343,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 14,                   !- Name
  0.934,                                  !- Coefficient1 Constant
  -0.0582,                                !- Coefficient2 x
  0.0045,                                 !- Coefficient3 x**2
  0.00243,                                !- Coefficient4 y
  0.000486,                               !- Coefficient5 y**2
  -0.00122,                               !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 15,                   !- Name
  0.258,                                  !- Coefficient1 Constant
  0.0389,                                 !- Coefficient2 x
  -0.000217,                              !- Coefficient3 x**2
  0.0469,                                 !- Coefficient4 y
  -0.000943,                              !- Coefficient5 y**2
  -0.000343,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 16,                   !- Name
  0.934,                                  !- Coefficient1 Constant
  -0.0582,                                !- Coefficient2 x
  0.0045,                                 !- Coefficient3 x**2
  0.00243,                                !- Coefficient4 y
  0.000486,                               !- Coefficient5 y**2
  -0.00122,                               !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 17,                   !- Name
  0.258,                                  !- Coefficient1 Constant
  0.0389,                                 !- Coefficient2 x
  -0.000217,                              !- Coefficient3 x**2
  0.0469,                                 !- Coefficient4 y
  -0.000943,                              !- Coefficient5 y**2
  -0.000343,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 18,                   !- Name
  0.934,                                  !- Coefficient1 Constant
  -0.0582,                                !- Coefficient2 x
  0.0045,                                 !- Coefficient3 x**2
  0.00243,                                !- Coefficient4 y
  0.000486,                               !- Coefficient5 y**2
  -0.00122,                               !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 19,                   !- Name
  0.258,                                  !- Coefficient1 Constant
  0.0389,                                 !- Coefficient2 x
  -0.000217,                              !- Coefficient3 x**2
  0.0469,                                 !- Coefficient4 y
  -0.000943,                              !- Coefficient5 y**2
  -0.000343,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 20,                   !- Name
  0.934,                                  !- Coefficient1 Constant
  -0.0582,                                !- Coefficient2 x
  0.0045,                                 !- Coefficient3 x**2
  0.00243,                                !- Coefficient4 y
  0.000486,                               !- Coefficient5 y**2
  -0.00122,                               !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 21,                   !- Name
  0.258,                                  !- Coefficient1 Constant
  0.0389,                                 !- Coefficient2 x
  -0.000217,                              !- Coefficient3 x**2
  0.0469,                                 !- Coefficient4 y
  -0.000943,                              !- Coefficient5 y**2
  -0.000343,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 22,                   !- Name
  0.934,                                  !- Coefficient1 Constant
  -0.0582,                                !- Coefficient2 x
  0.0045,                                 !- Coefficient3 x**2
  0.00243,                                !- Coefficient4 y
  0.000486,                               !- Coefficient5 y**2
  -0.00122,                               !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 7,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 8,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 9,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  OS:Curve:Biquadratic 25,                !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-005,                               !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  CoilClgDXDblEIRRatio_fCFMRatio,         !- Name
  1.007948,                               !- Coefficient1 Constant
  0.345441,                               !- Coefficient2 x
  -0.692289,                              !- Coefficient3 x**2
  0.338899,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  CoilClgDXDblEIRRatio_fCFMRatio 1,       !- Name
  1.007948,                               !- Coefficient1 Constant
  0.345441,                               !- Coefficient2 x
  -0.692289,                              !- Coefficient3 x**2
  0.338899,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  CoilClgDXDblEIRRatio_fCFMRatio 2,       !- Name
  1.007948,                               !- Coefficient1 Constant
  0.345441,                               !- Coefficient2 x
  -0.692289,                              !- Coefficient3 x**2
  0.338899,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  CoilClgDXDblQRatio_fCFMRatio,           !- Name
  0.472786,                               !- Coefficient1 Constant
  1.243342,                               !- Coefficient2 x
  -1.038706,                              !- Coefficient3 x**2
  0.322578,                               !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  0.47;                                   !- Minimum Curve Output {BasedOnField A3}

Curve:Cubic,
  CoilClgDXDblQRatio_fCFMRatio 1,         !- Name
  0.472786,                               !- Coefficient1 Constant
  1.243342,                               !- Coefficient2 x
  -1.038706,                              !- Coefficient3 x**2
  0.322578,                               !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  0.47;                                   !- Minimum Curve Output {BasedOnField A3}

Curve:Cubic,
  CoilClgDXDblQRatio_fCFMRatio 2,         !- Name
  0.472786,                               !- Coefficient1 Constant
  1.243342,                               !- Coefficient2 x
  -1.038706,                              !- Coefficient3 x**2
  0.322578,                               !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  0.47;                                   !- Minimum Curve Output {BasedOnField A3}

Curve:Cubic,
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.92,                                   !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Cubic,
  CoilClgDXEIRRatio_fQFrac 1,             !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.92,                                   !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Cubic,
  CoilClgDXEIRRatio_fQFrac 2,             !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.92,                                   !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 10,                     !- Name
  0.222903,                               !- Coefficient1 Constant
  0.313387,                               !- Coefficient2 x
  0.46371,                                !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 11,                     !- Name
  0.222903,                               !- Coefficient1 Constant
  0.313387,                               !- Coefficient2 x
  0.46371,                                !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 12,                     !- Name
  0.222903,                               !- Coefficient1 Constant
  0.313387,                               !- Coefficient2 x
  0.46371,                                !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 13,                     !- Name
  0.222903,                               !- Coefficient1 Constant
  0.313387,                               !- Coefficient2 x
  0.46371,                                !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 14,                     !- Name
  0.222903,                               !- Coefficient1 Constant
  0.313387,                               !- Coefficient2 x
  0.46371,                                !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 4,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 5,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 6,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 7,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 8,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 9,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:Scheduled,
  Baseboard East Scheduled HW Temp,       !- Name
  Temperature,                            !- Control Variable
  Hot Water Temperature,                  !- Schedule Name
  Node 151;                               !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  BITCoPT West Scheduled HW Temp,         !- Name
  Temperature,                            !- Control Variable
  BITCoPT_Water_Temperature_Source_Placeholder, !- Schedule Name
  Node 163;                               !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  Baserboard West Scheduled HW Temp,      !- Name
  Temperature,                            !- Control Variable
  Hot Water Temperature,                  !- Schedule Name
  Node 178;                               !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  BITCoPT Core Scheduled HW Temp,         !- Name
  Temperature,                            !- Control Variable
  BITCoPT_Water_Temperature_Source_Placeholder, !- Schedule Name
  Node 188;                               !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  Baseboard Core Scheduled HW Temp,       !- Name
  Temperature,                            !- Control Variable
  Hot Water Temperature,                  !- Schedule Name
  Node 202;                               !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  BITCoPT South Scheduled HW Temp,        !- Name
  Temperature,                            !- Control Variable
  BITCoPT_Water_Temperature_Source_Placeholder, !- Schedule Name
  Node 33;                                !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  Scheduled HW Temp,                      !- Name
  Temperature,                            !- Control Variable
  Hot Water Temperature,                  !- Schedule Name
  Node 42;                                !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  Baseboard South Scheduled HW Temp,      !- Name
  Temperature,                            !- Control Variable
  Hot Water Temperature,                  !- Schedule Name
  Node 58;                                !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  BITCoPT East Scheduled HW Temp,         !- Name
  Temperature,                            !- Control Variable
  BITCoPT_Water_Temperature_Source_Placeholder, !- Schedule Name
  Node 86;                                !- Setpoint Node or NodeList Name

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

