    Air Loop HVAC Outdoor Air System 4,    !- Name
    Air Loop HVAC Outdoor Air System 4 Controller List,    !- Controller List Name
    Air Loop HVAC Outdoor Air System 4 Equipment List,    !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 4 Availability Manager List;    !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 1,    !- Name
    Air Loop HVAC Outdoor Air System 1 Controller List,    !- Controller List Name
    Air Loop HVAC Outdoor Air System 1 Equipment List,    !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 1 Availability Manager List;    !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 3,    !- Name
    Air Loop HVAC Outdoor Air System 3 Controller List,    !- Controller List Name
    Air Loop HVAC Outdoor Air System 3 Equipment List,    !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 3 Availability Manager List;    !- Availability Manager List Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 5 Outdoor Air Mixer,    !- Name
    Node 127,                 !- Mixed Air Node Name
    Node 125,                 !- Outdoor Air Stream Node Name
    Node 126,                 !- Relief Air Stream Node Name
    Node 115;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer,    !- Name
    Node 75,                  !- Mixed Air Node Name
    Node 73,                  !- Outdoor Air Stream Node Name
    Node 74,                  !- Relief Air Stream Node Name
    Node 68;                  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 4 Outdoor Air Mixer,    !- Name
    Node 111,                 !- Mixed Air Node Name
    Node 109,                 !- Outdoor Air Stream Node Name
    Node 110,                 !- Relief Air Stream Node Name
    Node 88;                  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer,    !- Name
    Node 11,                  !- Mixed Air Node Name
    Node 8,                   !- Outdoor Air Stream Node Name
    Node 10,                  !- Relief Air Stream Node Name
    Node 1;                   !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 3 Outdoor Air Mixer,    !- Name
    Node 85,                  !- Mixed Air Node Name
    Node 83,                  !- Outdoor Air Stream Node Name
    Node 84,                  !- Relief Air Stream Node Name
    Node 78;                  !- Return Air Stream Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 5,    !- Name
    Node 121,                 !- Inlet Node Name
    Node 141;                 !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 2,    !- Name
    Node 70,                  !- Inlet Node Name
    Node 119;                 !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 4,    !- Name
    Node 92,                  !- Inlet Node Name
    Node 120;                 !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,    !- Name
    Node 3,                   !- Inlet Node Name
    Node 44;                  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 3,    !- Name
    Node 80,                  !- Inlet Node Name
    Node 47;                  !- Outlet 1 Node Name

AirLoopHVAC:SupplyPath,
    VAV with Reheat Core Node 121 Supply Path,    !- Name
    Node 121,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 5;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    VAV with Reheat East Node 70 Supply Path,    !- Name
    Node 70,                  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 2;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    VAV with Reheat North Node 92 Supply Path,    !- Name
    Node 92,                  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 4;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    VAV with Reheat South Node 3 Supply Path,    !- Name
    Node 3,                   !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    VAV with Reheat West Node 80 Supply Path,    !- Name
    Node 80,                  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 3;    !- Component 1 Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 5,    !- Name
    Node 122,                 !- Outlet Node Name
    Node 207;                 !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 2,    !- Name
    Node 71,                  !- Outlet Node Name
    Node 153;                 !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 4,    !- Name
    Node 93,                  !- Outlet Node Name
    Node 189;                 !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,    !- Name
    Node 6,                   !- Outlet Node Name
    Node 67;                  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 3,    !- Name
    Node 81,                  !- Outlet Node Name
    Node 171;                 !- Inlet 1 Node Name

AirLoopHVAC:ReturnPath,
    VAV with Reheat Core Return Path,    !- Name
    Node 122,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 5;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    VAV with Reheat East Return Path,    !- Name
    Node 71,                  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 2;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    VAV with Reheat North Return Path,    !- Name
    Node 93,                  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 4;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    VAV with Reheat South Return Path,    !- Name
    Node 6,                   !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    VAV with Reheat West Return Path,    !- Name
    Node 81,                  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 3;    !- Component 1 Name

Branch,
    VAV with Reheat Core Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 5,    !- Component 1 Name
    Node 115,                 !- Component 1 Inlet Node Name
    Node 127,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    2 Spd DX Clg Coil Core CoilSystem,    !- Component 2 Name
    Node 127,                 !- Component 2 Inlet Node Name
    Node 112,                 !- Component 2 Outlet Node Name
    Coil:Heating:Water,       !- Component 3 Object Type
    Coil Heating Water 9,     !- Component 3 Name
    Node 112,                 !- Component 3 Inlet Node Name
    Node 140,                 !- Component 3 Outlet Node Name
    Fan:VariableVolume,       !- Component 4 Object Type
    Fan Variable Volume 5,    !- Component 4 Name
    Node 140,                 !- Component 4 Inlet Node Name
    Node 118;                 !- Component 4 Outlet Node Name

Branch,
    VAV with Reheat East Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 2,    !- Component 1 Name
    Node 68,                  !- Component 1 Inlet Node Name
    Node 75,                  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    2 Spd DX Clg Coil East CoilSystem,    !- Component 2 Name
    Node 75,                  !- Component 2 Inlet Node Name
    Node 123,                 !- Component 2 Outlet Node Name
    Coil:Heating:Water,       !- Component 3 Object Type
    Coil Heating Water 3,     !- Component 3 Name
    Node 123,                 !- Component 3 Inlet Node Name
    Node 77,                  !- Component 3 Outlet Node Name
    Fan:VariableVolume,       !- Component 4 Object Type
    Fan Variable Volume 2,    !- Component 4 Name
    Node 77,                  !- Component 4 Inlet Node Name
    Node 69;                  !- Component 4 Outlet Node Name

Branch,
    VAV with Reheat North Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 4,    !- Component 1 Name
    Node 88,                  !- Component 1 Inlet Node Name
    Node 111,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    2 Spd DX Clg Coil North CoilSystem,    !- Component 2 Name
    Node 111,                 !- Component 2 Inlet Node Name
    Node 48,                  !- Component 2 Outlet Node Name
    Coil:Heating:Water,       !- Component 3 Object Type
    Coil Heating Water 7,     !- Component 3 Name
    Node 48,                  !- Component 3 Inlet Node Name
    Node 114,                 !- Component 3 Outlet Node Name
    Fan:VariableVolume,       !- Component 4 Object Type
    Fan Variable Volume 4,    !- Component 4 Name
    Node 114,                 !- Component 4 Inlet Node Name
    Node 91;                  !- Component 4 Outlet Node Name

Branch,
    VAV with Reheat South Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 1,    !- Component 1 Name
    Node 1,                   !- Component 1 Inlet Node Name
    Node 11,                  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    2 Spd DX Clg Coil South CoilSystem,    !- Component 2 Name
    Node 11,                  !- Component 2 Inlet Node Name
    Node 76,                  !- Component 2 Outlet Node Name
    Coil:Heating:Water,       !- Component 3 Object Type
    Coil Heating Water 1,     !- Component 3 Name
    Node 76,                  !- Component 3 Inlet Node Name
    Node 14,                  !- Component 3 Outlet Node Name
    Fan:VariableVolume,       !- Component 4 Object Type
    Fan Variable Volume 1,    !- Component 4 Name
    Node 14,                  !- Component 4 Inlet Node Name
    Node 2;                   !- Component 4 Outlet Node Name

Branch,
    VAV with Reheat West Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 3,    !- Component 1 Name
    Node 78,                  !- Component 1 Inlet Node Name
    Node 85,                  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    2 Spd DX Clg Coil West CoilSystem,    !- Component 2 Name
    Node 85,                  !- Component 2 Inlet Node Name
    Node 13,                  !- Component 2 Outlet Node Name
    Coil:Heating:Water,       !- Component 3 Object Type
    Coil Heating Water 5,     !- Component 3 Name
    Node 13,                  !- Component 3 Inlet Node Name
    Node 87,                  !- Component 3 Outlet Node Name
    Fan:VariableVolume,       !- Component 4 Object Type
    Fan Variable Volume 3,    !- Component 4 Name
    Node 87,                  !- Component 4 Inlet Node Name
    Node 79;                  !- Component 4 Outlet Node Name

Branch,
    Baseboard Core Heating Plant Loop Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    Baseboard Core Var Spd Pump,    !- Component 1 Name
    Node 201,                 !- Component 1 Inlet Node Name
    Node 209;                 !- Component 1 Outlet Node Name

Branch,
    Baseboard Core Heating Plant Loop Supply Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    HeatExchanger:FluidToFluid,    !- Component 1 Object Type
    Core Heating Fluid-to-Fluid HX,    !- Component 1 Name
    Node 203,                 !- Component 1 Inlet Node Name
    Node 208;                 !- Component 1 Outlet Node Name

Branch,
    Baseboard Core Heating Plant Loop Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Baseboard Core Heating Plant Loop Supply Outlet Pipe,    !- Component 1 Name
    Baseboard Core Heating Plant Loop Supply Outlet Pipe Node,    !- Component 1 Inlet Node Name
    Node 202;                 !- Component 1 Outlet Node Name

Branch,
    Baseboard Core Heating Plant Loop Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Baseboard Core Heating Plant Loop Demand Inlet Pipe,    !- Component 1 Name
    Node 204,                 !- Component 1 Inlet Node Name
    Baseboard Core Heating Plant Loop Demand Inlet Pipe Node;    !- Component 1 Outlet Node Name

Branch,
    Baseboard Core Heating Plant Loop Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    HW Baseboard Core,        !- Component 1 Name
    Node 206,                 !- Component 1 Inlet Node Name
    Node 210;                 !- Component 1 Outlet Node Name

Branch,
    Baseboard Core Heating Plant Loop Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Baseboard Core Heating Plant Loop Demand Bypass Pipe,    !- Component 1 Name
    Baseboard Core Heating Plant Loop Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    Baseboard Core Heating Plant Loop Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Baseboard Core Heating Plant Loop Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Baseboard Core Heating Plant Loop Demand Outlet Pipe,    !- Component 1 Name
    Baseboard Core Heating Plant Loop Demand Outlet Pipe Node,    !- Component 1 Inlet Node Name
    Node 205;                 !- Component 1 Outlet Node Name

Branch,
    Baseboard East Heating Plant Loop Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    Baseboard East Var Spd Pump,    !- Component 1 Name
    Node 149,                 !- Component 1 Inlet Node Name
    Node 159;                 !- Component 1 Outlet Node Name

Branch,
    Baseboard East Heating Plant Loop Supply Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    HeatExchanger:FluidToFluid,    !- Component 1 Object Type
    East Heating Fluid-to-Fluid HX,    !- Component 1 Name
    Node 152,                 !- Component 1 Inlet Node Name
    Node 158;                 !- Component 1 Outlet Node Name

Branch,
    Baseboard East Heating Plant Loop Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Baseboard East Heating Plant Loop Supply Outlet Pipe,    !- Component 1 Name
    Baseboard East Heating Plant Loop Supply Outlet Pipe Node,    !- Component 1 Inlet Node Name
    Node 151;                 !- Component 1 Outlet Node Name

Branch,
    Baseboard East Heating Plant Loop Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Baseboard East Heating Plant Loop Demand Inlet Pipe,    !- Component 1 Name
    Node 155,                 !- Component 1 Inlet Node Name
    Baseboard East Heating Plant Loop Demand Inlet Pipe Node;    !- Component 1 Outlet Node Name

Branch,
    Baseboard East Heating Plant Loop Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    HW Baseboard East,        !- Component 1 Name
    Node 157,                 !- Component 1 Inlet Node Name
    Node 161;                 !- Component 1 Outlet Node Name

Branch,
    Baseboard East Heating Plant Loop Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Baseboard East Heating Plant Loop Demand Bypass Pipe,    !- Component 1 Name
    Baseboard East Heating Plant Loop Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    Baseboard East Heating Plant Loop Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Baseboard East Heating Plant Loop Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Baseboard East Heating Plant Loop Demand Outlet Pipe,    !- Component 1 Name
    Baseboard East Heating Plant Loop Demand Outlet Pipe Node,    !- Component 1 Inlet Node Name
    Node 156;                 !- Component 1 Outlet Node Name

Branch,
    Baseboard South Heating Plant Loop Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    Var Spd Pump,             !- Component 1 Name
    Node 57,                  !- Component 1 Inlet Node Name
    Node 65;                  !- Component 1 Outlet Node Name

Branch,
    Baseboard South Heating Plant Loop Supply Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    HeatExchanger:FluidToFluid,    !- Component 1 Object Type
    South Heating Fluid-to-Fluid HX,    !- Component 1 Name
    Node 59,                  !- Component 1 Inlet Node Name
    Node 63;                  !- Component 1 Outlet Node Name

Branch,
    Baseboard South Heating Plant Loop Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Baseboard South Heating Plant Loop Supply Outlet Pipe,    !- Component 1 Name
    Baseboard South Heating Plant Loop Supply Outlet Pipe Node,    !- Component 1 Inlet Node Name
    Node 58;                  !- Component 1 Outlet Node Name

Branch,
    Baseboard South Heating Plant Loop Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Baseboard South Heating Plant Loop Demand Inlet Pipe,    !- Component 1 Name
    Node 60,                  !- Component 1 Inlet Node Name
    Baseboard South Heating Plant Loop Demand Inlet Pipe Node;    !- Component 1 Outlet Node Name

Branch,
    Baseboard South Heating Plant Loop Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    HW Baseboard South,       !- Component 1 Name
    Node 62,                  !- Component 1 Inlet Node Name
    Node 64;                  !- Component 1 Outlet Node Name

Branch,
    Baseboard South Heating Plant Loop Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Baseboard South Heating Plant Loop Demand Bypass Pipe,    !- Component 1 Name
    Baseboard South Heating Plant Loop Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    Baseboard South Heating Plant Loop Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Baseboard South Heating Plant Loop Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Baseboard South Heating Plant Loop Demand Outlet Pipe,    !- Component 1 Name
    Baseboard South Heating Plant Loop Demand Outlet Pipe Node,    !- Component 1 Inlet Node Name
    Node 61;                  !- Component 1 Outlet Node Name

Branch,
    Baseboard West Heating Plant Loop Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    Baseboard West Var Spd Pump,    !- Component 1 Name
    Node 177,                 !- Component 1 Inlet Node Name
    Node 184;                 !- Component 1 Outlet Node Name

Branch,
    Baseboard West Heating Plant Loop Supply Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    HeatExchanger:FluidToFluid,    !- Component 1 Object Type
    West Heating Fluid-to-Fluid HX,    !- Component 1 Name
    Node 179,                 !- Component 1 Inlet Node Name
    Node 183;                 !- Component 1 Outlet Node Name

Branch,
    Baseboard West Heating Plant Loop Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Baseboard West Heating Plant Loop Supply Outlet Pipe,    !- Component 1 Name
    Baseboard West Heating Plant Loop Supply Outlet Pipe Node,    !- Component 1 Inlet Node Name
    Node 178;                 !- Component 1 Outlet Node Name

Branch,
    Baseboard West Heating Plant Loop Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Baseboard West Heating Plant Loop Demand Inlet Pipe,    !- Component 1 Name
    Node 180,                 !- Component 1 Inlet Node Name
    Baseboard West Heating Plant Loop Demand Inlet Pipe Node;    !- Component 1 Outlet Node Name

Branch,
    Baseboard West Heating Plant Loop Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,    !- Component 1 Object Type
    HW Baseboard West,        !- Component 1 Name
    Node 182,                 !- Component 1 Inlet Node Name
    Node 185;                 !- Component 1 Outlet Node Name

Branch,
    Baseboard West Heating Plant Loop Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Baseboard West Heating Plant Loop Demand Bypass Pipe,    !- Component 1 Name
    Baseboard West Heating Plant Loop Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    Baseboard West Heating Plant Loop Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Baseboard West Heating Plant Loop Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Baseboard West Heating Plant Loop Demand Outlet Pipe,    !- Component 1 Name
    Baseboard West Heating Plant Loop Demand Outlet Pipe Node,    !- Component 1 Inlet Node Name
    Node 181;                 !- Component 1 Outlet Node Name

Branch,
    BITCoPT Core Hot Plant Loop Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    BITCoPT Core Var Spd Pump,    !- Component 1 Name
    Node 187,                 !- Component 1 Inlet Node Name
    Node 195;                 !- Component 1 Outlet Node Name

Branch,
    BITCoPT Core Hot Plant Loop Supply Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    PlantComponent:TemperatureSource,    !- Component 1 Object Type
    BITCoPT Core Plant Component Temperature Source,    !- Component 1 Name
    Node 190,                 !- Component 1 Inlet Node Name
    Node 194;                 !- Component 1 Outlet Node Name

Branch,
    BITCoPT Core Hot Plant Loop Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    BITCoPT Core Hot Plant Loop Supply Outlet Pipe,    !- Component 1 Name
    BITCoPT Core Hot Plant Loop Supply Outlet Pipe Node,    !- Component 1 Inlet Node Name
    Node 188;                 !- Component 1 Outlet Node Name

Branch,
    BITCoPT Core Hot Plant Loop Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    BITCoPT Core Hot Plant Loop Demand Inlet Pipe,    !- Component 1 Name
    Node 191,                 !- Component 1 Inlet Node Name
    BITCoPT Core Hot Plant Loop Demand Inlet Pipe Node;    !- Component 1 Outlet Node Name

Branch,
    BITCoPT Core Hot Plant Loop Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    BITCoPT Core Water Heater,    !- Component 1 Name
    Node 193,                 !- Component 1 Inlet Node Name
    Node 196;                 !- Component 1 Outlet Node Name

Branch,
    BITCoPT Core Hot Plant Loop Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    BITCoPT Core Hot Plant Loop Demand Bypass Pipe,    !- Component 1 Name
    BITCoPT Core Hot Plant Loop Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    BITCoPT Core Hot Plant Loop Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    BITCoPT Core Hot Plant Loop Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    BITCoPT Core Hot Plant Loop Demand Outlet Pipe,    !- Component 1 Name
    BITCoPT Core Hot Plant Loop Demand Outlet Pipe Node,    !- Component 1 Inlet Node Name
    Node 192;                 !- Component 1 Outlet Node Name

Branch,
    BITCoPT East Hot Plant Loop Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    BITCoPT East Var Spd Pump,    !- Component 1 Name
    Node 66,                  !- Component 1 Inlet Node Name
    Node 139;                 !- Component 1 Outlet Node Name

Branch,
    BITCoPT East Hot Plant Loop Supply Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    PlantComponent:TemperatureSource,    !- Component 1 Object Type
    BITCoPT East Plant Component Temperature Source,    !- Component 1 Name
    Node 90,                  !- Component 1 Inlet Node Name
    Node 143;                 !- Component 1 Outlet Node Name

Branch,
    BITCoPT East Hot Plant Loop Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    BITCoPT East Hot Plant Loop Supply Outlet Pipe,    !- Component 1 Name
    BITCoPT East Hot Plant Loop Supply Outlet Pipe Node,    !- Component 1 Inlet Node Name
    Node 86;                  !- Component 1 Outlet Node Name

Branch,
    BITCoPT East Hot Plant Loop Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    BITCoPT East Hot Plant Loop Demand Inlet Pipe,    !- Component 1 Name
    Node 113,                 !- Component 1 Inlet Node Name
    BITCoPT East Hot Plant Loop Demand Inlet Pipe Node;    !- Component 1 Outlet Node Name

Branch,
    BITCoPT East Hot Plant Loop Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    BITCoPT East Water Heater,    !- Component 1 Name
    Node 138,                 !- Component 1 Inlet Node Name
    Node 144;                 !- Component 1 Outlet Node Name

Branch,
    BITCoPT East Hot Plant Loop Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    BITCoPT East Hot Plant Loop Demand Bypass Pipe,    !- Component 1 Name
    BITCoPT East Hot Plant Loop Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    BITCoPT East Hot Plant Loop Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    BITCoPT East Hot Plant Loop Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    BITCoPT East Hot Plant Loop Demand Outlet Pipe,    !- Component 1 Name
    BITCoPT East Hot Plant Loop Demand Outlet Pipe Node,    !- Component 1 Inlet Node Name
    Node 117;                 !- Component 1 Outlet Node Name

Branch,
    BITCoPT South Hot Plant Loop Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    BITCoPT South Var Spd Pump,    !- Component 1 Name
    Node 32,                  !- Component 1 Inlet Node Name
    Node 39;                  !- Component 1 Outlet Node Name

Branch,
    BITCoPT South Hot Plant Loop Supply Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    PlantComponent:TemperatureSource,    !- Component 1 Object Type
    BITCoPT South Plant Component Temperature Source,    !- Component 1 Name
    Node 34,                  !- Component 1 Inlet Node Name
    Node 38;                  !- Component 1 Outlet Node Name

Branch,
    BITCoPT South Hot Plant Loop Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    BITCoPT South Hot Plant Loop Supply Outlet Pipe,    !- Component 1 Name
    BITCoPT South Hot Plant Loop Supply Outlet Pipe Node,    !- Component 1 Inlet Node Name
    Node 33;                  !- Component 1 Outlet Node Name

Branch,
    BITCoPT South Hot Plant Loop Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    BITCoPT South Hot Plant Loop Demand Inlet Pipe,    !- Component 1 Name
    Node 35,                  !- Component 1 Inlet Node Name
    BITCoPT South Hot Plant Loop Demand Inlet Pipe Node;    !- Component 1 Outlet Node Name

Branch,
    BITCoPT South Hot Plant Loop Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    BITCoPT South Water Heater,    !- Component 1 Name
    Node 37,                  !- Component 1 Inlet Node Name
    Node 40;                  !- Component 1 Outlet Node Name

Branch,
    BITCoPT South Hot Plant Loop Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    BITCoPT South Hot Plant Loop Demand Bypass Pipe,    !- Component 1 Name
    BITCoPT South Hot Plant Loop Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    BITCoPT South Hot Plant Loop Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    BITCoPT South Hot Plant Loop Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    BITCoPT South Hot Plant Loop Demand Outlet Pipe,    !- Component 1 Name
    BITCoPT South Hot Plant Loop Demand Outlet Pipe Node,    !- Component 1 Inlet Node Name
    Node 36;                  !- Component 1 Outlet Node Name

Branch,
    BITCoPT West Hot Plant Loop Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    BITCoPT West Var Spd Pump,    !- Component 1 Name
    Node 162,                 !- Component 1 Inlet Node Name
    Node 170;                 !- Component 1 Outlet Node Name

Branch,
    BITCoPT West Hot Plant Loop Supply Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    PlantComponent:TemperatureSource,    !- Component 1 Object Type
    Plant Component Temperature Source,    !- Component 1 Name
    Node 164,                 !- Component 1 Inlet Node Name
    Node 169;                 !- Component 1 Outlet Node Name

Branch,
    BITCoPT West Hot Plant Loop Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    BITCoPT West Hot Plant Loop Supply Outlet Pipe,    !- Component 1 Name
    BITCoPT West Hot Plant Loop Supply Outlet Pipe Node,    !- Component 1 Inlet Node Name
    Node 163;                 !- Component 1 Outlet Node Name

Branch,
    BITCoPT West Hot Plant Loop Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    BITCoPT West Hot Plant Loop Demand Inlet Pipe,    !- Component 1 Name
    Node 165,                 !- Component 1 Inlet Node Name
    BITCoPT West Hot Plant Loop Demand Inlet Pipe Node;    !- Component 1 Outlet Node Name

Branch,
    BITCoPT West Hot Plant Loop Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    BITCoPT West Water Heater,    !- Component 1 Name
    Node 167,                 !- Component 1 Inlet Node Name
    Node 172;                 !- Component 1 Outlet Node Name

Branch,
    BITCoPT West Hot Plant Loop Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    BITCoPT West Hot Plant Loop Demand Bypass Pipe,    !- Component 1 Name
    BITCoPT West Hot Plant Loop Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    BITCoPT West Hot Plant Loop Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    BITCoPT West Hot Plant Loop Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    BITCoPT West Hot Plant Loop Demand Outlet Pipe,    !- Component 1 Name
    BITCoPT West Hot Plant Loop Demand Outlet Pipe Node,    !- Component 1 Inlet Node Name
    Node 166;                 !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    Pump Variable Speed 1,    !- Component 1 Name
    Node 15,                  !- Component 1 Inlet Node Name
    Node 22;                  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Supply Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Boiler:HotWater,          !- Component 1 Object Type
    Boiler Hot Water 1,       !- Component 1 Name
    Node 18,                  !- Component 1 Inlet Node Name
    Node 23;                  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Supply Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 6,         !- Component 1 Name
    Node 24,                  !- Component 1 Inlet Node Name
    Node 25;                  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 10,        !- Component 1 Name
    Node 31,                  !- Component 1 Inlet Node Name
    Node 17;                  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 8,         !- Component 1 Name
    Node 19,                  !- Component 1 Inlet Node Name
    Node 30;                  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 7,         !- Component 1 Name
    Node 21,                  !- Component 1 Inlet Node Name
    Node 26;                  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 1,     !- Component 1 Name
    Node 27,                  !- Component 1 Inlet Node Name
    Node 28;                  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 3,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 3,     !- Component 1 Name
    Node 154,                 !- Component 1 Inlet Node Name
    Node 89;                  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 4,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 5,     !- Component 1 Name
    Node 150,                 !- Component 1 Inlet Node Name
    Node 116;                 !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 5,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 7,     !- Component 1 Name
    Node 168,                 !- Component 1 Inlet Node Name
    Node 142;                 !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 6,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Coil Heating Water 9,     !- Component 1 Name
    Node 186,                 !- Component 1 Inlet Node Name
    Node 160;                 !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Hot Water Loop Demand Bypass Pipe,    !- Component 1 Name
    Hot Water Loop Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    Hot Water Loop Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 9,         !- Component 1 Name
    Node 29,                  !- Component 1 Inlet Node Name
    Node 20;                  !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:ConstantSpeed,       !- Component 1 Object Type
    Service Water Loop Pump,    !- Component 1 Name
    Node 94,                  !- Component 1 Inlet Node Name
    Node 100;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Supply Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    100.0gal Natural Gas Water Heater - 100kBtu/hr 0.802 Therm Eff,    !- Component 1 Name
    Node 96,                  !- Component 1 Inlet Node Name
    Node 101;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Supply Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 1,         !- Component 1 Name
    Node 102,                 !- Component 1 Inlet Node Name
    Node 103;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Supply Branch 3,    !- Name
    ,                         !- Pressure Drop Curve Name
    HeatExchanger:FluidToFluid,    !- Component 1 Object Type
    DHW Fluid-to-Fluid HX,    !- Component 1 Name
    Node 53,                  !- Component 1 Inlet Node Name
    Node 54;                  !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 3,         !- Component 1 Name
    Node 105,                 !- Component 1 Inlet Node Name
    Node 95;                  !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 4,         !- Component 1 Name
    Node 97,                  !- Component 1 Inlet Node Name
    Node 106;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 2,         !- Component 1 Name
    Node 99,                  !- Component 1 Inlet Node Name
    Node 104;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 11,    !- Component 1 Name
    Node 128,                 !- Component 1 Inlet Node Name
    Node 129;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 3,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 12,    !- Component 1 Name
    Node 130,                 !- Component 1 Inlet Node Name
    Node 131;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 4,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 13,    !- Component 1 Name
    Node 132,                 !- Component 1 Inlet Node Name
    Node 133;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 5,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 14,    !- Component 1 Name
    Node 134,                 !- Component 1 Inlet Node Name
    Node 135;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 6,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 15,    !- Component 1 Name
    Node 136,                 !- Component 1 Inlet Node Name
    Node 137;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Main Service Water Loop Demand Bypass Pipe,    !- Component 1 Name
    Main Service Water Loop Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    Main Service Water Loop Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 5,         !- Component 1 Name
    Node 107,                 !- Component 1 Inlet Node Name
    Node 98;                  !- Component 1 Outlet Node Name

Branch,
    Tanks to HX Plant Loop Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    BITCoPT Tank Var Spd Pump,    !- Component 1 Name
    Node 41,                  !- Component 1 Inlet Node Name
    Node 51;                  !- Component 1 Outlet Node Name

Branch,
    Tanks to HX Plant Loop Supply Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    BITCoPT South Water Heater,    !- Component 1 Name
    Node 43,                  !- Component 1 Inlet Node Name
    Node 50;                  !- Component 1 Outlet Node Name

Branch,
    Tanks to HX Plant Loop Supply Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    BITCoPT East Water Heater,    !- Component 1 Name
    Node 145,                 !- Component 1 Inlet Node Name
    Node 146;                 !- Component 1 Outlet Node Name

Branch,
    Tanks to HX Plant Loop Supply Branch 3,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    BITCoPT West Water Heater,    !- Component 1 Name
    Node 173,                 !- Component 1 Inlet Node Name
    Node 174;                 !- Component 1 Outlet Node Name

Branch,
    Tanks to HX Plant Loop Supply Branch 4,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    BITCoPT Core Water Heater,    !- Component 1 Name
    Node 197,                 !- Component 1 Inlet Node Name
    Node 198;                 !- Component 1 Outlet Node Name

Branch,
    Tanks to HX Plant Loop Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Tanks to HX Plant Loop Supply Outlet Pipe,    !- Component 1 Name
    Tanks to HX Plant Loop Supply Outlet Pipe Node,    !- Component 1 Inlet Node Name
    Node 42;                  !- Component 1 Outlet Node Name

Branch,
    Tanks to HX Plant Loop Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Tanks to HX Plant Loop Demand Inlet Pipe,    !- Component 1 Name
    Node 45,                  !- Component 1 Inlet Node Name
    Tanks to HX Plant Loop Demand Inlet Pipe Node;    !- Component 1 Outlet Node Name

Branch,
    Tanks to HX Plant Loop Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    HeatExchanger:FluidToFluid,    !- Component 1 Object Type
    DHW Fluid-to-Fluid HX,    !- Component 1 Name
    Node 49,                  !- Component 1 Inlet Node Name
    Node 52;                  !- Component 1 Outlet Node Name

Branch,
    Tanks to HX Plant Loop Demand Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    HeatExchanger:FluidToFluid,    !- Component 1 Object Type
    South Heating Fluid-to-Fluid HX,    !- Component 1 Name
    Node 55,                  !- Component 1 Inlet Node Name
    Node 56;                  !- Component 1 Outlet Node Name

Branch,
    Tanks to HX Plant Loop Demand Branch 3,    !- Name
    ,                         !- Pressure Drop Curve Name
    HeatExchanger:FluidToFluid,    !- Component 1 Object Type
    East Heating Fluid-to-Fluid HX,    !- Component 1 Name
    Node 147,                 !- Component 1 Inlet Node Name
    Node 148;                 !- Component 1 Outlet Node Name

Branch,
    Tanks to HX Plant Loop Demand Branch 4,    !- Name
    ,                         !- Pressure Drop Curve Name
    HeatExchanger:FluidToFluid,    !- Component 1 Object Type
    West Heating Fluid-to-Fluid HX,    !- Component 1 Name
    Node 175,                 !- Component 1 Inlet Node Name
    Node 176;                 !- Component 1 Outlet Node Name

Branch,
    Tanks to HX Plant Loop Demand Branch 5,    !- Name
    ,                         !- Pressure Drop Curve Name
    HeatExchanger:FluidToFluid,    !- Component 1 Object Type
    Core Heating Fluid-to-Fluid HX,    !- Component 1 Name
    Node 199,                 !- Component 1 Inlet Node Name
    Node 200;                 !- Component 1 Outlet Node Name

Branch,
    Tanks to HX Plant Loop Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Tanks to HX Plant Loop Demand Bypass Pipe,    !- Component 1 Name
    Tanks to HX Plant Loop Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    Tanks to HX Plant Loop Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Tanks to HX Plant Loop Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Tanks to HX Plant Loop Demand Outlet Pipe,    !- Component 1 Name
    Tanks to HX Plant Loop Demand Outlet Pipe Node,    !- Component 1 Inlet Node Name
    Node 46;                  !- Component 1 Outlet Node Name

BranchList,
    VAV with Reheat Core Supply Branches,    !- Name
    VAV with Reheat Core Main Branch;    !- Branch 1 Name

BranchList,
    VAV with Reheat East Supply Branches,    !- Name
    VAV with Reheat East Main Branch;    !- Branch 1 Name

BranchList,
    VAV with Reheat North Supply Branches,    !- Name
    VAV with Reheat North Main Branch;    !- Branch 1 Name

BranchList,
    VAV with Reheat South Supply Branches,    !- Name
    VAV with Reheat South Main Branch;    !- Branch 1 Name

BranchList,
    VAV with Reheat West Supply Branches,    !- Name
    VAV with Reheat West Main Branch;    !- Branch 1 Name

BranchList,
    Baseboard Core Heating Plant Loop Supply Branches,    !- Name
    Baseboard Core Heating Plant Loop Supply Inlet Branch,    !- Branch 1 Name
    Baseboard Core Heating Plant Loop Supply Branch 1,    !- Branch 2 Name
    Baseboard Core Heating Plant Loop Supply Outlet Branch;    !- Branch 3 Name

BranchList,
    Baseboard Core Heating Plant Loop Demand Branches,    !- Name
    Baseboard Core Heating Plant Loop Demand Inlet Branch,    !- Branch 1 Name
    Baseboard Core Heating Plant Loop Demand Branch 1,    !- Branch 2 Name
    Baseboard Core Heating Plant Loop Demand Bypass Branch,    !- Branch 3 Name
    Baseboard Core Heating Plant Loop Demand Outlet Branch;    !- Branch 4 Name

BranchList,
    Baseboard East Heating Plant Loop Supply Branches,    !- Name
    Baseboard East Heating Plant Loop Supply Inlet Branch,    !- Branch 1 Name
    Baseboard East Heating Plant Loop Supply Branch 1,    !- Branch 2 Name
    Baseboard East Heating Plant Loop Supply Outlet Branch;    !- Branch 3 Name

BranchList,
    Baseboard East Heating Plant Loop Demand Branches,    !- Name
    Baseboard East Heating Plant Loop Demand Inlet Branch,    !- Branch 1 Name
    Baseboard East Heating Plant Loop Demand Branch 1,    !- Branch 2 Name
    Baseboard East Heating Plant Loop Demand Bypass Branch,    !- Branch 3 Name
    Baseboard East Heating Plant Loop Demand Outlet Branch;    !- Branch 4 Name

BranchList,
    Baseboard South Heating Plant Loop Supply Branches,    !- Name
    Baseboard South Heating Plant Loop Supply Inlet Branch,    !- Branch 1 Name
    Baseboard South Heating Plant Loop Supply Branch 1,    !- Branch 2 Name
    Baseboard South Heating Plant Loop Supply Outlet Branch;    !- Branch 3 Name

BranchList,
    Baseboard South Heating Plant Loop Demand Branches,    !- Name
    Baseboard South Heating Plant Loop Demand Inlet Branch,    !- Branch 1 Name
    Baseboard South Heating Plant Loop Demand Branch 1,    !- Branch 2 Name
    Baseboard South Heating Plant Loop Demand Bypass Branch,    !- Branch 3 Name
    Baseboard South Heating Plant Loop Demand Outlet Branch;    !- Branch 4 Name

BranchList,
    Baseboard West Heating Plant Loop Supply Branches,    !- Name
    Baseboard West Heating Plant Loop Supply Inlet Branch,    !- Branch 1 Name
    Baseboard West Heating Plant Loop Supply Branch 1,    !- Branch 2 Name
    Baseboard West Heating Plant Loop Supply Outlet Branch;    !- Branch 3 Name

BranchList,
    Baseboard West Heating Plant Loop Demand Branches,    !- Name
    Baseboard West Heating Plant Loop Demand Inlet Branch,    !- Branch 1 Name
    Baseboard West Heating Plant Loop Demand Branch 1,    !- Branch 2 Name
    Baseboard West Heating Plant Loop Demand Bypass Branch,    !- Branch 3 Name
    Baseboard West Heating Plant Loop Demand Outlet Branch;    !- Branch 4 Name

BranchList,
    BITCoPT Core Hot Plant Loop Supply Branches,    !- Name
    BITCoPT Core Hot Plant Loop Supply Inlet Branch,    !- Branch 1 Name
    BITCoPT Core Hot Plant Loop Supply Branch 1,    !- Branch 2 Name
    BITCoPT Core Hot Plant Loop Supply Outlet Branch;    !- Branch 3 Name

BranchList,
    BITCoPT Core Hot Plant Loop Demand Branches,    !- Name
    BITCoPT Core Hot Plant Loop Demand Inlet Branch,    !- Branch 1 Name
    BITCoPT Core Hot Plant Loop Demand Branch 1,    !- Branch 2 Name
    BITCoPT Core Hot Plant Loop Demand Bypass Branch,    !- Branch 3 Name
    BITCoPT Core Hot Plant Loop Demand Outlet Branch;    !- Branch 4 Name

BranchList,
    BITCoPT East Hot Plant Loop Supply Branches,    !- Name
    BITCoPT East Hot Plant Loop Supply Inlet Branch,    !- Branch 1 Name
    BITCoPT East Hot Plant Loop Supply Branch 1,    !- Branch 2 Name
    BITCoPT East Hot Plant Loop Supply Outlet Branch;    !- Branch 3 Name

BranchList,
    BITCoPT East Hot Plant Loop Demand Branches,    !- Name
    BITCoPT East Hot Plant Loop Demand Inlet Branch,    !- Branch 1 Name
    BITCoPT East Hot Plant Loop Demand Branch 1,    !- Branch 2 Name
    BITCoPT East Hot Plant Loop Demand Bypass Branch,    !- Branch 3 Name
    BITCoPT East Hot Plant Loop Demand Outlet Branch;    !- Branch 4 Name

BranchList,
    BITCoPT South Hot Plant Loop Supply Branches,    !- Name
    BITCoPT South Hot Plant Loop Supply Inlet Branch,    !- Branch 1 Name
    BITCoPT South Hot Plant Loop Supply Branch 1,    !- Branch 2 Name
    BITCoPT South Hot Plant Loop Supply Outlet Branch;    !- Branch 3 Name

BranchList,
    BITCoPT South Hot Plant Loop Demand Branches,    !- Name
    BITCoPT South Hot Plant Loop Demand Inlet Branch,    !- Branch 1 Name
    BITCoPT South Hot Plant Loop Demand Branch 1,    !- Branch 2 Name
    BITCoPT South Hot Plant Loop Demand Bypass Branch,    !- Branch 3 Name
    BITCoPT South Hot Plant Loop Demand Outlet Branch;    !- Branch 4 Name

BranchList,
    BITCoPT West Hot Plant Loop Supply Branches,    !- Name
    BITCoPT West Hot Plant Loop Supply Inlet Branch,    !- Branch 1 Name
    BITCoPT West Hot Plant Loop Supply Branch 1,    !- Branch 2 Name
    BITCoPT West Hot Plant Loop Supply Outlet Branch;    !- Branch 3 Name

BranchList,
    BITCoPT West Hot Plant Loop Demand Branches,    !- Name
    BITCoPT West Hot Plant Loop Demand Inlet Branch,    !- Branch 1 Name
    BITCoPT West Hot Plant Loop Demand Branch 1,    !- Branch 2 Name
    BITCoPT West Hot Plant Loop Demand Bypass Branch,    !- Branch 3 Name
    BITCoPT West Hot Plant Loop Demand Outlet Branch;    !- Branch 4 Name

BranchList,
    Hot Water Loop Supply Branches,    !- Name
    Hot Water Loop Supply Inlet Branch,    !- Branch 1 Name
    Hot Water Loop Supply Branch 1,    !- Branch 2 Name
    Hot Water Loop Supply Branch 2,    !- Branch 3 Name
    Hot Water Loop Supply Outlet Branch;    !- Branch 4 Name

BranchList,
    Hot Water Loop Demand Branches,    !- Name
    Hot Water Loop Demand Inlet Branch,    !- Branch 1 Name
    Hot Water Loop Demand Branch 1,    !- Branch 2 Name
    Hot Water Loop Demand Branch 2,    !- Branch 3 Name
    Hot Water Loop Demand Branch 3,    !- Branch 4 Name
    Hot Water Loop Demand Branch 4,    !- Branch 5 Name
    Hot Water Loop Demand Branch 5,    !- Branch 6 Name
    Hot Water Loop Demand Branch 6,    !- Branch 7 Name
    Hot Water Loop Demand Bypass Branch,    !- Branch 8 Name
    Hot Water Loop Demand Outlet Branch;    !- Branch 9 Name

BranchList,
    Main Service Water Loop Supply Branches,    !- Name
    Main Service Water Loop Supply Inlet Branch,    !- Branch 1 Name
    Main Service Water Loop Supply Branch 1,    !- Branch 2 Name
    Main Service Water Loop Supply Branch 2,    !- Branch 3 Name
    Main Service Water Loop Supply Branch 3,    !- Branch 4 Name
    Main Service Water Loop Supply Outlet Branch;    !- Branch 5 Name

BranchList,
    Main Service Water Loop Demand Branches,    !- Name
    Main Service Water Loop Demand Inlet Branch,    !- Branch 1 Name
    Main Service Water Loop Demand Branch 1,    !- Branch 2 Name
    Main Service Water Loop Demand Branch 2,    !- Branch 3 Name
    Main Service Water Loop Demand Branch 3,    !- Branch 4 Name
    Main Service Water Loop Demand Branch 4,    !- Branch 5 Name
    Main Service Water Loop Demand Branch 5,    !- Branch 6 Name
    Main Service Water Loop Demand Branch 6,    !- Branch 7 Name
    Main Service Water Loop Demand Bypass Branch,    !- Branch 8 Name
    Main Service Water Loop Demand Outlet Branch;    !- Branch 9 Name

BranchList,
    Tanks to HX Plant Loop Supply Branches,    !- Name
    Tanks to HX Plant Loop Supply Inlet Branch,    !- Branch 1 Name
    Tanks to HX Plant Loop Supply Branch 1,    !- Branch 2 Name
    Tanks to HX Plant Loop Supply Branch 2,    !- Branch 3 Name
    Tanks to HX Plant Loop Supply Branch 3,    !- Branch 4 Name
    Tanks to HX Plant Loop Supply Branch 4,    !- Branch 5 Name
    Tanks to HX Plant Loop Supply Outlet Branch;    !- Branch 6 Name

BranchList,
    Tanks to HX Plant Loop Demand Branches,    !- Name
    Tanks to HX Plant Loop Demand Inlet Branch,    !- Branch 1 Name
    Tanks to HX Plant Loop Demand Branch 1,    !- Branch 2 Name
    Tanks to HX Plant Loop Demand Branch 2,    !- Branch 3 Name
    Tanks to HX Plant Loop Demand Branch 3,    !- Branch 4 Name
    Tanks to HX Plant Loop Demand Branch 4,    !- Branch 5 Name
    Tanks to HX Plant Loop Demand Branch 5,    !- Branch 6 Name
    Tanks to HX Plant Loop Demand Bypass Branch,    !- Branch 7 Name
    Tanks to HX Plant Loop Demand Outlet Branch;    !- Branch 8 Name

Connector:Splitter,
    Baseboard Core Heating Plant Loop Supply Splitter,    !- Name
    Baseboard Core Heating Plant Loop Supply Inlet Branch,    !- Inlet Branch Name
    Baseboard Core Heating Plant Loop Supply Branch 1;    !- Outlet Branch 1 Name

Connector:Splitter,
    Baseboard Core Heating Plant Loop Demand Splitter,    !- Name
    Baseboard Core Heating Plant Loop Demand Inlet Branch,    !- Inlet Branch Name
    Baseboard Core Heating Plant Loop Demand Branch 1,    !- Outlet Branch 1 Name
    Baseboard Core Heating Plant Loop Demand Bypass Branch;    !- Outlet Branch 2 Name

Connector:Splitter,
    Baseboard East Heating Plant Loop Supply Splitter,    !- Name
    Baseboard East Heating Plant Loop Supply Inlet Branch,    !- Inlet Branch Name
    Baseboard East Heating Plant Loop Supply Branch 1;    !- Outlet Branch 1 Name

Connector:Splitter,
    Baseboard East Heating Plant Loop Demand Splitter,    !- Name
    Baseboard East Heating Plant Loop Demand Inlet Branch,    !- Inlet Branch Name
    Baseboard East Heating Plant Loop Demand Branch 1,    !- Outlet Branch 1 Name
    Baseboard East Heating Plant Loop Demand Bypass Branch;    !- Outlet Branch 2 Name

Connector:Splitter,
    Baseboard South Heating Plant Loop Supply Splitter,    !- Name
    Baseboard South Heating Plant Loop Supply Inlet Branch,    !- Inlet Branch Name
    Baseboard South Heating Plant Loop Supply Branch 1;    !- Outlet Branch 1 Name

Connector:Splitter,
    Baseboard South Heating Plant Loop Demand Splitter,    !- Name
    Baseboard South Heating Plant Loop Demand Inlet Branch,    !- Inlet Branch Name
    Baseboard South Heating Plant Loop Demand Branch 1,    !- Outlet Branch 1 Name
    Baseboard South Heating Plant Loop Demand Bypass Branch;    !- Outlet Branch 2 Name

Connector:Splitter,
    Baseboard West Heating Plant Loop Supply Splitter,    !- Name
    Baseboard West Heating Plant Loop Supply Inlet Branch,    !- Inlet Branch Name
    Baseboard West Heating Plant Loop Supply Branch 1;    !- Outlet Branch 1 Name

Connector:Splitter,
    Baseboard West Heating Plant Loop Demand Splitter,    !- Name
    Baseboard West Heating Plant Loop Demand Inlet Branch,    !- Inlet Branch Name
    Baseboard West Heating Plant Loop Demand Branch 1,    !- Outlet Branch 1 Name
    Baseboard West Heating Plant Loop Demand Bypass Branch;    !- Outlet Branch 2 Name

Connector:Splitter,
    BITCoPT Core Hot Plant Loop Supply Splitter,    !- Name
    BITCoPT Core Hot Plant Loop Supply Inlet Branch,    !- Inlet Branch Name
    BITCoPT Core Hot Plant Loop Supply Branch 1;    !- Outlet Branch 1 Name

Connector:Splitter,
    BITCoPT Core Hot Plant Loop Demand Splitter,    !- Name
    BITCoPT Core Hot Plant Loop Demand Inlet Branch,    !- Inlet Branch Name
    BITCoPT Core Hot Plant Loop Demand Branch 1,    !- Outlet Branch 1 Name
    BITCoPT Core Hot Plant Loop Demand Bypass Branch;    !- Outlet Branch 2 Name

Connector:Splitter,
    BITCoPT East Hot Plant Loop Supply Splitter,    !- Name
    BITCoPT East Hot Plant Loop Supply Inlet Branch,    !- Inlet Branch Name
    BITCoPT East Hot Plant Loop Supply Branch 1;    !- Outlet Branch 1 Name

Connector:Splitter,
    BITCoPT East Hot Plant Loop Demand Splitter,    !- Name
    BITCoPT East Hot Plant Loop Demand Inlet Branch,    !- Inlet Branch Name
    BITCoPT East Hot Plant Loop Demand Branch 1,    !- Outlet Branch 1 Name
    BITCoPT East Hot Plant Loop Demand Bypass Branch;    !- Outlet Branch 2 Name

Connector:Splitter,
    BITCoPT South Hot Plant Loop Supply Splitter,    !- Name
    BITCoPT South Hot Plant Loop Supply Inlet Branch,    !- Inlet Branch Name
    BITCoPT South Hot Plant Loop Supply Branch 1;    !- Outlet Branch 1 Name

Connector:Splitter,
    BITCoPT South Hot Plant Loop Demand Splitter,    !- Name
    BITCoPT South Hot Plant Loop Demand Inlet Branch,    !- Inlet Branch Name
    BITCoPT South Hot Plant Loop Demand Branch 1,    !- Outlet Branch 1 Name
    BITCoPT South Hot Plant Loop Demand Bypass Branch;    !- Outlet Branch 2 Name

Connector:Splitter,
    BITCoPT West Hot Plant Loop Supply Splitter,    !- Name
    BITCoPT West Hot Plant Loop Supply Inlet Branch,    !- Inlet Branch Name
    BITCoPT West Hot Plant Loop Supply Branch 1;    !- Outlet Branch 1 Name

Connector:Splitter,
    BITCoPT West Hot Plant Loop Demand Splitter,    !- Name
    BITCoPT West Hot Plant Loop Demand Inlet Branch,    !- Inlet Branch Name
    BITCoPT West Hot Plant Loop Demand Branch 1,    !- Outlet Branch 1 Name
    BITCoPT West Hot Plant Loop Demand Bypass Branch;    !- Outlet Branch 2 Name

Connector:Splitter,
    Hot Water Loop Supply Splitter,    !- Name
    Hot Water Loop Supply Inlet Branch,    !- Inlet Branch Name
    Hot Water Loop Supply Branch 1,    !- Outlet Branch 1 Name
    Hot Water Loop Supply Branch 2;    !- Outlet Branch 2 Name

Connector:Splitter,
    Hot Water Loop Demand Splitter,    !- Name
    Hot Water Loop Demand Inlet Branch,    !- Inlet Branch Name
    Hot Water Loop Demand Branch 1,    !- Outlet Branch 1 Name
    Hot Water Loop Demand Branch 2,    !- Outlet Branch 2 Name
    Hot Water Loop Demand Branch 3,    !- Outlet Branch 3 Name
    Hot Water Loop Demand Branch 4,    !- Outlet Branch 4 Name
    Hot Water Loop Demand Branch 5,    !- Outlet Branch 5 Name
    Hot Water Loop Demand Branch 6,    !- Outlet Branch 6 Name
    Hot Water Loop Demand Bypass Branch;    !- Outlet Branch 7 Name

Connector:Splitter,
    Main Service Water Loop Supply Splitter,    !- Name
    Main Service Water Loop Supply Inlet Branch,    !- Inlet Branch Name
    Main Service Water Loop Supply Branch 1,    !- Outlet Branch 1 Name
    Main Service Water Loop Supply Branch 2,    !- Outlet Branch 2 Name
    Main Service Water Loop Supply Branch 3;    !- Outlet Branch 3 Name

Connector:Splitter,
    Main Service Water Loop Demand Splitter,    !- Name
    Main Service Water Loop Demand Inlet Branch,    !- Inlet Branch Name
    Main Service Water Loop Demand Branch 1,    !- Outlet Branch 1 Name
    Main Service Water Loop Demand Branch 2,    !- Outlet Branch 2 Name
    Main Service Water Loop Demand Branch 3,    !- Outlet Branch 3 Name
    Main Service Water Loop Demand Branch 4,    !- Outlet Branch 4 Name
    Main Service Water Loop Demand Branch 5,    !- Outlet Branch 5 Name
    Main Service Water Loop Demand Branch 6,    !- Outlet Branch 6 Name
    Main Service Water Loop Demand Bypass Branch;    !- Outlet Branch 7 Name

Connector:Splitter,
    Tanks to HX Plant Loop Supply Splitter,    !- Name
    Tanks to HX Plant Loop Supply Inlet Branch,    !- Inlet Branch Name
    Tanks to HX Plant Loop Supply Branch 1,    !- Outlet Branch 1 Name
    Tanks to HX Plant Loop Supply Branch 2,    !- Outlet Branch 2 Name
    Tanks to HX Plant Loop Supply Branch 3,    !- Outlet Branch 3 Name
    Tanks to HX Plant Loop Supply Branch 4;    !- Outlet Branch 4 Name

Connector:Splitter,
    Tanks to HX Plant Loop Demand Splitter,    !- Name
    Tanks to HX Plant Loop Demand Inlet Branch,    !- Inlet Branch Name
    Tanks to HX Plant Loop Demand Branch 1,    !- Outlet Branch 1 Name
    Tanks to HX Plant Loop Demand Branch 2,    !- Outlet Branch 2 Name
    Tanks to HX Plant Loop Demand Branch 3,    !- Outlet Branch 3 Name
    Tanks to HX Plant Loop Demand Branch 4,    !- Outlet Branch 4 Name
    Tanks to HX Plant Loop Demand Branch 5,    !- Outlet Branch 5 Name
    Tanks to HX Plant Loop Demand Bypass Branch;    !- Outlet Branch 6 Name

Connector:Mixer,
    Baseboard Core Heating Plant Loop Supply Mixer,    !- Name
    Baseboard Core Heating Plant Loop Supply Outlet Branch,    !- Outlet Branch Name
    Baseboard Core Heating Plant Loop Supply Branch 1;    !- Inlet Branch 1 Name

Connector:Mixer,
    Baseboard Core Heating Plant Loop Demand Mixer,    !- Name
    Baseboard Core Heating Plant Loop Demand Outlet Branch,    !- Outlet Branch Name
    Baseboard Core Heating Plant Loop Demand Branch 1,    !- Inlet Branch 1 Name
    Baseboard Core Heating Plant Loop Demand Bypass Branch;    !- Inlet Branch 2 Name

Connector:Mixer,
    Baseboard East Heating Plant Loop Supply Mixer,    !- Name
    Baseboard East Heating Plant Loop Supply Outlet Branch,    !- Outlet Branch Name
    Baseboard East Heating Plant Loop Supply Branch 1;    !- Inlet Branch 1 Name

Connector:Mixer,
    Baseboard East Heating Plant Loop Demand Mixer,    !- Name
    Baseboard East Heating Plant Loop Demand Outlet Branch,    !- Outlet Branch Name
    Baseboard East Heating Plant Loop Demand Branch 1,    !- Inlet Branch 1 Name
    Baseboard East Heating Plant Loop Demand Bypass Branch;    !- Inlet Branch 2 Name

Connector:Mixer,
    Baseboard South Heating Plant Loop Supply Mixer,    !- Name
    Baseboard South Heating Plant Loop Supply Outlet Branch,    !- Outlet Branch Name
    Baseboard South Heating Plant Loop Supply Branch 1;    !- Inlet Branch 1 Name

Connector:Mixer,
    Baseboard South Heating Plant Loop Demand Mixer,    !- Name
    Baseboard South Heating Plant Loop Demand Outlet Branch,    !- Outlet Branch Name
    Baseboard South Heating Plant Loop Demand Branch 1,    !- Inlet Branch 1 Name
    Baseboard South Heating Plant Loop Demand Bypass Branch;    !- Inlet Branch 2 Name

Connector:Mixer,
    Baseboard West Heating Plant Loop Supply Mixer,    !- Name
    Baseboard West Heating Plant Loop Supply Outlet Branch,    !- Outlet Branch Name
    Baseboard West Heating Plant Loop Supply Branch 1;    !- Inlet Branch 1 Name

Connector:Mixer,
    Baseboard West Heating Plant Loop Demand Mixer,    !- Name
    Baseboard West Heating Plant Loop Demand Outlet Branch,    !- Outlet Branch Name
    Baseboard West Heating Plant Loop Demand Branch 1,    !- Inlet Branch 1 Name
    Baseboard West Heating Plant Loop Demand Bypass Branch;    !- Inlet Branch 2 Name

Connector:Mixer,
    BITCoPT Core Hot Plant Loop Supply Mixer,    !- Name
    BITCoPT Core Hot Plant Loop Supply Outlet Branch,    !- Outlet Branch Name
    BITCoPT Core Hot Plant Loop Supply Branch 1;    !- Inlet Branch 1 Name

Connector:Mixer,
    BITCoPT Core Hot Plant Loop Demand Mixer,    !- Name
    BITCoPT Core Hot Plant Loop Demand Outlet Branch,    !- Outlet Branch Name
    BITCoPT Core Hot Plant Loop Demand Branch 1,    !- Inlet Branch 1 Name
    BITCoPT Core Hot Plant Loop Demand Bypass Branch;    !- Inlet Branch 2 Name

Connector:Mixer,
    BITCoPT East Hot Plant Loop Supply Mixer,    !- Name
    BITCoPT East Hot Plant Loop Supply Outlet Branch,    !- Outlet Branch Name
    BITCoPT East Hot Plant Loop Supply Branch 1;    !- Inlet Branch 1 Name

Connector:Mixer,
    BITCoPT East Hot Plant Loop Demand Mixer,    !- Name
    BITCoPT East Hot Plant Loop Demand Outlet Branch,    !- Outlet Branch Name
    BITCoPT East Hot Plant Loop Demand Branch 1,    !- Inlet Branch 1 Name
    BITCoPT East Hot Plant Loop Demand Bypass Branch;    !- Inlet Branch 2 Name

Connector:Mixer,
    BITCoPT South Hot Plant Loop Supply Mixer,    !- Name
    BITCoPT South Hot Plant Loop Supply Outlet Branch,    !- Outlet Branch Name
    BITCoPT South Hot Plant Loop Supply Branch 1;    !- Inlet Branch 1 Name

Connector:Mixer,
    BITCoPT South Hot Plant Loop Demand Mixer,    !- Name
    BITCoPT South Hot Plant Loop Demand Outlet Branch,    !- Outlet Branch Name
    BITCoPT South Hot Plant Loop Demand Branch 1,    !- Inlet Branch 1 Name
    BITCoPT South Hot Plant Loop Demand Bypass Branch;    !- Inlet Branch 2 Name

Connector:Mixer,
    BITCoPT West Hot Plant Loop Supply Mixer,    !- Name
    BITCoPT West Hot Plant Loop Supply Outlet Branch,    !- Outlet Branch Name
    BITCoPT West Hot Plant Loop Supply Branch 1;    !- Inlet Branch 1 Name

Connector:Mixer,
    BITCoPT West Hot Plant Loop Demand Mixer,    !- Name
    BITCoPT West Hot Plant Loop Demand Outlet Branch,    !- Outlet Branch Name
    BITCoPT West Hot Plant Loop Demand Branch 1,    !- Inlet Branch 1 Name
    BITCoPT West Hot Plant Loop Demand Bypass Branch;    !- Inlet Branch 2 Name

Connector:Mixer,
    Hot Water Loop Supply Mixer,    !- Name
    Hot Water Loop Supply Outlet Branch,    !- Outlet Branch Name
    Hot Water Loop Supply Branch 1,    !- Inlet Branch 1 Name
    Hot Water Loop Supply Branch 2;    !- Inlet Branch 2 Name

Connector:Mixer,
    Hot Water Loop Demand Mixer,    !- Name
    Hot Water Loop Demand Outlet Branch,    !- Outlet Branch Name
    Hot Water Loop Demand Branch 1,    !- Inlet Branch 1 Name
    Hot Water Loop Demand Branch 2,    !- Inlet Branch 2 Name
    Hot Water Loop Demand Branch 3,    !- Inlet Branch 3 Name
    Hot Water Loop Demand Branch 4,    !- Inlet Branch 4 Name
    Hot Water Loop Demand Branch 5,    !- Inlet Branch 5 Name
    Hot Water Loop Demand Branch 6,    !- Inlet Branch 6 Name
    Hot Water Loop Demand Bypass Branch;    !- Inlet Branch 7 Name

Connector:Mixer,
    Main Service Water Loop Supply Mixer,    !- Name
    Main Service Water Loop Supply Outlet Branch,    !- Outlet Branch Name
    Main Service Water Loop Supply Branch 1,    !- Inlet Branch 1 Name
    Main Service Water Loop Supply Branch 2,    !- Inlet Branch 2 Name
    Main Service Water Loop Supply Branch 3;    !- Inlet Branch 3 Name

Connector:Mixer,
    Main Service Water Loop Demand Mixer,    !- Name
    Main Service Water Loop Demand Outlet Branch,    !- Outlet Branch Name
    Main Service Water Loop Demand Branch 1,    !- Inlet Branch 1 Name
    Main Service Water Loop Demand Branch 2,    !- Inlet Branch 2 Name
    Main Service Water Loop Demand Branch 3,    !- Inlet Branch 3 Name
    Main Service Water Loop Demand Branch 4,    !- Inlet Branch 4 Name
    Main Service Water Loop Demand Branch 5,    !- Inlet Branch 5 Name
    Main Service Water Loop Demand Branch 6,    !- Inlet Branch 6 Name
    Main Service Water Loop Demand Bypass Branch;    !- Inlet Branch 7 Name

Connector:Mixer,
    Tanks to HX Plant Loop Supply Mixer,    !- Name
    Tanks to HX Plant Loop Supply Outlet Branch,    !- Outlet Branch Name
    Tanks to HX Plant Loop Supply Branch 1,    !- Inlet Branch 1 Name
    Tanks to HX Plant Loop Supply Branch 2,    !- Inlet Branch 2 Name
    Tanks to HX Plant Loop Supply Branch 3,    !- Inlet Branch 3 Name
    Tanks to HX Plant Loop Supply Branch 4;    !- Inlet Branch 4 Name

Connector:Mixer,
    Tanks to HX Plant Loop Demand Mixer,    !- Name
    Tanks to HX Plant Loop Demand Outlet Branch,    !- Outlet Branch Name
    Tanks to HX Plant Loop Demand Branch 1,    !- Inlet Branch 1 Name
    Tanks to HX Plant Loop Demand Branch 2,    !- Inlet Branch 2 Name
    Tanks to HX Plant Loop Demand Branch 3,    !- Inlet Branch 3 Name
    Tanks to HX Plant Loop Demand Branch 4,    !- Inlet Branch 4 Name
    Tanks to HX Plant Loop Demand Branch 5,    !- Inlet Branch 5 Name
    Tanks to HX Plant Loop Demand Bypass Branch;    !- Inlet Branch 6 Name

ConnectorList,
    Baseboard Core Heating Plant Loop Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Baseboard Core Heating Plant Loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Baseboard Core Heating Plant Loop Supply Mixer;    !- Connector 2 Name

ConnectorList,
    Baseboard Core Heating Plant Loop Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Baseboard Core Heating Plant Loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Baseboard Core Heating Plant Loop Demand Mixer;    !- Connector 2 Name

ConnectorList,
    Baseboard East Heating Plant Loop Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Baseboard East Heating Plant Loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Baseboard East Heating Plant Loop Supply Mixer;    !- Connector 2 Name

ConnectorList,
    Baseboard East Heating Plant Loop Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Baseboard East Heating Plant Loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Baseboard East Heating Plant Loop Demand Mixer;    !- Connector 2 Name

ConnectorList,
    Baseboard South Heating Plant Loop Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Baseboard South Heating Plant Loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Baseboard South Heating Plant Loop Supply Mixer;    !- Connector 2 Name

ConnectorList,
    Baseboard South Heating Plant Loop Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Baseboard South Heating Plant Loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Baseboard South Heating Plant Loop Demand Mixer;    !- Connector 2 Name

ConnectorList,
    Baseboard West Heating Plant Loop Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Baseboard West Heating Plant Loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Baseboard West Heating Plant Loop Supply Mixer;    !- Connector 2 Name

ConnectorList,
    Baseboard West Heating Plant Loop Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Baseboard West Heating Plant Loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Baseboard West Heating Plant Loop Demand Mixer;    !- Connector 2 Name

ConnectorList,
    BITCoPT Core Hot Plant Loop Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    BITCoPT Core Hot Plant Loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    BITCoPT Core Hot Plant Loop Supply Mixer;    !- Connector 2 Name

ConnectorList,
    BITCoPT Core Hot Plant Loop Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    BITCoPT Core Hot Plant Loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    BITCoPT Core Hot Plant Loop Demand Mixer;    !- Connector 2 Name

ConnectorList,
    BITCoPT East Hot Plant Loop Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    BITCoPT East Hot Plant Loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    BITCoPT East Hot Plant Loop Supply Mixer;    !- Connector 2 Name

ConnectorList,
    BITCoPT East Hot Plant Loop Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    BITCoPT East Hot Plant Loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    BITCoPT East Hot Plant Loop Demand Mixer;    !- Connector 2 Name

ConnectorList,
    BITCoPT South Hot Plant Loop Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    BITCoPT South Hot Plant Loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    BITCoPT South Hot Plant Loop Supply Mixer;    !- Connector 2 Name

ConnectorList,
    BITCoPT South Hot Plant Loop Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    BITCoPT South Hot Plant Loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    BITCoPT South Hot Plant Loop Demand Mixer;    !- Connector 2 Name

ConnectorList,
    BITCoPT West Hot Plant Loop Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    BITCoPT West Hot Plant Loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    BITCoPT West Hot Plant Loop Supply Mixer;    !- Connector 2 Name

ConnectorList,
    BITCoPT West Hot Plant Loop Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    BITCoPT West Hot Plant Loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    BITCoPT West Hot Plant Loop Demand Mixer;    !- Connector 2 Name

ConnectorList,
    Hot Water Loop Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Hot Water Loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Hot Water Loop Supply Mixer;    !- Connector 2 Name

ConnectorList,
    Hot Water Loop Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Hot Water Loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Hot Water Loop Demand Mixer;    !- Connector 2 Name

ConnectorList,
    Main Service Water Loop Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Main Service Water Loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Main Service Water Loop Supply Mixer;    !- Connector 2 Name

ConnectorList,
    Main Service Water Loop Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Main Service Water Loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Main Service Water Loop Demand Mixer;    !- Connector 2 Name

ConnectorList,
    Tanks to HX Plant Loop Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Tanks to HX Plant Loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Tanks to HX Plant Loop Supply Mixer;    !- Connector 2 Name

ConnectorList,
    Tanks to HX Plant Loop Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Tanks to HX Plant Loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Tanks to HX Plant Loop Demand Mixer;    !- Connector 2 Name

NodeList,
    Core_top Inlet Node List,    !- Name
    Node 124;                 !- Node 1 Name

NodeList,
    Perimeter_top_East Inlet Node List,    !- Name
    Node 72;                  !- Node 1 Name

NodeList,
    Perimeter_top_North Inlet Node List,    !- Name
    Node 108;                 !- Node 1 Name

NodeList,
    Perimeter_top_South Inlet Node List,    !- Name
    Node 7;                   !- Node 1 Name

NodeList,
    Perimeter_top_West Inlet Node List,    !- Name
    Node 82;                  !- Node 1 Name

NodeList,
    VAV with Reheat Core Supply Outlet Nodes,    !- Name
    Node 118;                 !- Node 1 Name

NodeList,
    VAV with Reheat Core Demand Inlet Nodes,    !- Name
    Node 121;                 !- Node 1 Name

NodeList,
    VAV with Reheat East Supply Outlet Nodes,    !- Name
    Node 69;                  !- Node 1 Name

NodeList,
    VAV with Reheat East Demand Inlet Nodes,    !- Name
    Node 70;                  !- Node 1 Name

NodeList,
    VAV with Reheat North Supply Outlet Nodes,    !- Name
    Node 91;                  !- Node 1 Name

NodeList,
    VAV with Reheat North Demand Inlet Nodes,    !- Name
    Node 92;                  !- Node 1 Name

NodeList,
    VAV with Reheat South Supply Outlet Nodes,    !- Name
    Node 2;                   !- Node 1 Name

NodeList,
    VAV with Reheat South Demand Inlet Nodes,    !- Name
    Node 3;                   !- Node 1 Name

NodeList,
    VAV with Reheat West Supply Outlet Nodes,    !- Name
    Node 79;                  !- Node 1 Name

NodeList,
    VAV with Reheat West Demand Inlet Nodes,    !- Name
    Node 80;                  !- Node 1 Name

OutdoorAir:NodeList,
    Node 125;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 73;                  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 109;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 8;                   !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 83;                  !- Node or NodeList Name 1

Pipe:Adiabatic,
    Baseboard Core Heating Plant Loop Supply Outlet Pipe,    !- Name
    Baseboard Core Heating Plant Loop Supply Outlet Pipe Node,    !- Inlet Node Name
    Node 202;                 !- Outlet Node Name

Pipe:Adiabatic,
    Baseboard Core Heating Plant Loop Demand Inlet Pipe,    !- Name
    Node 204,                 !- Inlet Node Name
    Baseboard Core Heating Plant Loop Demand Inlet Pipe Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Baseboard Core Heating Plant Loop Demand Bypass Pipe,    !- Name
    Baseboard Core Heating Plant Loop Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    Baseboard Core Heating Plant Loop Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Baseboard Core Heating Plant Loop Demand Outlet Pipe,    !- Name
    Baseboard Core Heating Plant Loop Demand Outlet Pipe Node,    !- Inlet Node Name
    Node 205;                 !- Outlet Node Name

Pipe:Adiabatic,
    Baseboard East Heating Plant Loop Supply Outlet Pipe,    !- Name
    Baseboard East Heating Plant Loop Supply Outlet Pipe Node,    !- Inlet Node Name
    Node 151;                 !- Outlet Node Name

Pipe:Adiabatic,
    Baseboard East Heating Plant Loop Demand Inlet Pipe,    !- Name
    Node 155,                 !- Inlet Node Name
    Baseboard East Heating Plant Loop Demand Inlet Pipe Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Baseboard East Heating Plant Loop Demand Bypass Pipe,    !- Name
    Baseboard East Heating Plant Loop Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    Baseboard East Heating Plant Loop Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Baseboard East Heating Plant Loop Demand Outlet Pipe,    !- Name
    Baseboard East Heating Plant Loop Demand Outlet Pipe Node,    !- Inlet Node Name
    Node 156;                 !- Outlet Node Name

Pipe:Adiabatic,
    Baseboard South Heating Plant Loop Supply Outlet Pipe,    !- Name
    Baseboard South Heating Plant Loop Supply Outlet Pipe Node,    !- Inlet Node Name
    Node 58;                  !- Outlet Node Name

Pipe:Adiabatic,
    Baseboard South Heating Plant Loop Demand Inlet Pipe,    !- Name
    Node 60,                  !- Inlet Node Name
    Baseboard South Heating Plant Loop Demand Inlet Pipe Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Baseboard South Heating Plant Loop Demand Bypass Pipe,    !- Name
    Baseboard South Heating Plant Loop Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    Baseboard South Heating Plant Loop Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Baseboard South Heating Plant Loop Demand Outlet Pipe,    !- Name
    Baseboard South Heating Plant Loop Demand Outlet Pipe Node,    !- Inlet Node Name
    Node 61;                  !- Outlet Node Name

Pipe:Adiabatic,
    Baseboard West Heating Plant Loop Supply Outlet Pipe,    !- Name
    Baseboard West Heating Plant Loop Supply Outlet Pipe Node,    !- Inlet Node Name
    Node 178;                 !- Outlet Node Name

Pipe:Adiabatic,
    Baseboard West Heating Plant Loop Demand Inlet Pipe,    !- Name
    Node 180,                 !- Inlet Node Name
    Baseboard West Heating Plant Loop Demand Inlet Pipe Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Baseboard West Heating Plant Loop Demand Bypass Pipe,    !- Name
    Baseboard West Heating Plant Loop Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    Baseboard West Heating Plant Loop Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Baseboard West Heating Plant Loop Demand Outlet Pipe,    !- Name
    Baseboard West Heating Plant Loop Demand Outlet Pipe Node,    !- Inlet Node Name
    Node 181;                 !- Outlet Node Name

Pipe:Adiabatic,
    BITCoPT Core Hot Plant Loop Supply Outlet Pipe,    !- Name
    BITCoPT Core Hot Plant Loop Supply Outlet Pipe Node,    !- Inlet Node Name
    Node 188;                 !- Outlet Node Name

Pipe:Adiabatic,
    BITCoPT Core Hot Plant Loop Demand Inlet Pipe,    !- Name
    Node 191,                 !- Inlet Node Name
    BITCoPT Core Hot Plant Loop Demand Inlet Pipe Node;    !- Outlet Node Name

Pipe:Adiabatic,
    BITCoPT Core Hot Plant Loop Demand Bypass Pipe,    !- Name
    BITCoPT Core Hot Plant Loop Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    BITCoPT Core Hot Plant Loop Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    BITCoPT Core Hot Plant Loop Demand Outlet Pipe,    !- Name
    BITCoPT Core Hot Plant Loop Demand Outlet Pipe Node,    !- Inlet Node Name
    Node 192;                 !- Outlet Node Name

Pipe:Adiabatic,
    BITCoPT East Hot Plant Loop Supply Outlet Pipe,    !- Name
    BITCoPT East Hot Plant Loop Supply Outlet Pipe Node,    !- Inlet Node Name
    Node 86;                  !- Outlet Node Name

Pipe:Adiabatic,
    BITCoPT East Hot Plant Loop Demand Inlet Pipe,    !- Name
    Node 113,                 !- Inlet Node Name
    BITCoPT East Hot Plant Loop Demand Inlet Pipe Node;    !- Outlet Node Name

Pipe:Adiabatic,
    BITCoPT East Hot Plant Loop Demand Bypass Pipe,    !- Name
    BITCoPT East Hot Plant Loop Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    BITCoPT East Hot Plant Loop Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    BITCoPT East Hot Plant Loop Demand Outlet Pipe,    !- Name
    BITCoPT East Hot Plant Loop Demand Outlet Pipe Node,    !- Inlet Node Name
    Node 117;                 !- Outlet Node Name

Pipe:Adiabatic,
    BITCoPT South Hot Plant Loop Supply Outlet Pipe,    !- Name
    BITCoPT South Hot Plant Loop Supply Outlet Pipe Node,    !- Inlet Node Name
    Node 33;                  !- Outlet Node Name

Pipe:Adiabatic,
    BITCoPT South Hot Plant Loop Demand Inlet Pipe,    !- Name
    Node 35,                  !- Inlet Node Name
    BITCoPT South Hot Plant Loop Demand Inlet Pipe Node;    !- Outlet Node Name

Pipe:Adiabatic,
    BITCoPT South Hot Plant Loop Demand Bypass Pipe,    !- Name
    BITCoPT South Hot Plant Loop Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    BITCoPT South Hot Plant Loop Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    BITCoPT South Hot Plant Loop Demand Outlet Pipe,    !- Name
    BITCoPT South Hot Plant Loop Demand Outlet Pipe Node,    !- Inlet Node Name
    Node 36;                  !- Outlet Node Name

Pipe:Adiabatic,
    BITCoPT West Hot Plant Loop Supply Outlet Pipe,    !- Name
    BITCoPT West Hot Plant Loop Supply Outlet Pipe Node,    !- Inlet Node Name
    Node 163;                 !- Outlet Node Name

Pipe:Adiabatic,
    BITCoPT West Hot Plant Loop Demand Inlet Pipe,    !- Name
    Node 165,                 !- Inlet Node Name
    BITCoPT West Hot Plant Loop Demand Inlet Pipe Node;    !- Outlet Node Name

Pipe:Adiabatic,
    BITCoPT West Hot Plant Loop Demand Bypass Pipe,    !- Name
    BITCoPT West Hot Plant Loop Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    BITCoPT West Hot Plant Loop Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    BITCoPT West Hot Plant Loop Demand Outlet Pipe,    !- Name
    BITCoPT West Hot Plant Loop Demand Outlet Pipe Node,    !- Inlet Node Name
    Node 166;                 !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 6,         !- Name
    Node 24,                  !- Inlet Node Name
    Node 25;                  !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 10,        !- Name
    Node 31,                  !- Inlet Node Name
    Node 17;                  !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 8,         !- Name
    Node 19,                  !- Inlet Node Name
    Node 30;                  !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 7,         !- Name
    Node 21,                  !- Inlet Node Name
    Node 26;                  !- Outlet Node Name

Pipe:Adiabatic,
    Hot Water Loop Demand Bypass Pipe,    !- Name
    Hot Water Loop Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    Hot Water Loop Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 9,         !- Name
    Node 29,                  !- Inlet Node Name
    Node 20;                  !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 1,         !- Name
    Node 102,                 !- Inlet Node Name
    Node 103;                 !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 3,         !- Name
    Node 105,                 !- Inlet Node Name
    Node 95;                  !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 4,         !- Name
    Node 97,                  !- Inlet Node Name
    Node 106;                 !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 2,         !- Name
    Node 99,                  !- Inlet Node Name
    Node 104;                 !- Outlet Node Name

Pipe:Adiabatic,
    Main Service Water Loop Demand Bypass Pipe,    !- Name
    Main Service Water Loop Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    Main Service Water Loop Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 5,         !- Name
    Node 107,                 !- Inlet Node Name
    Node 98;                  !- Outlet Node Name

Pipe:Adiabatic,
    Tanks to HX Plant Loop Supply Outlet Pipe,    !- Name
    Tanks to HX Plant Loop Supply Outlet Pipe Node,    !- Inlet Node Name
    Node 42;                  !- Outlet Node Name

Pipe:Adiabatic,
    Tanks to HX Plant Loop Demand Inlet Pipe,    !- Name
    Node 45,                  !- Inlet Node Name
    Tanks to HX Plant Loop Demand Inlet Pipe Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Tanks to HX Plant Loop Demand Bypass Pipe,    !- Name
    Tanks to HX Plant Loop Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    Tanks to HX Plant Loop Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Tanks to HX Plant Loop Demand Outlet Pipe,    !- Name
    Tanks to HX Plant Loop Demand Outlet Pipe Node,    !- Inlet Node Name
    Node 46;                  !- Outlet Node Name

Pump:VariableSpeed,
    Baseboard Core Var Spd Pump,    !- Name
    Node 201,                 !- Inlet Node Name
    Node 209,                 !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous;               !- Pump Control Type

Pump:VariableSpeed,
    Baseboard East Var Spd Pump,    !- Name
    Node 149,                 !- Inlet Node Name
    Node 159,                 !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous;               !- Pump Control Type

Pump:VariableSpeed,
    Var Spd Pump,             !- Name
    Node 57,                  !- Inlet Node Name
    Node 65,                  !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous;               !- Pump Control Type

Pump:VariableSpeed,
    Baseboard West Var Spd Pump,    !- Name
    Node 177,                 !- Inlet Node Name
    Node 184,                 !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous;               !- Pump Control Type

Pump:VariableSpeed,
    BITCoPT Core Var Spd Pump,    !- Name
    Node 187,                 !- Inlet Node Name
    Node 195,                 !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous;               !- Pump Control Type

Pump:VariableSpeed,
    BITCoPT East Var Spd Pump,    !- Name
    Node 66,                  !- Inlet Node Name
    Node 139,                 !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous;               !- Pump Control Type

Pump:VariableSpeed,
    BITCoPT South Var Spd Pump,    !- Name
    Node 32,                  !- Inlet Node Name
    Node 39,                  !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous;               !- Pump Control Type

Pump:VariableSpeed,
    BITCoPT West Var Spd Pump,    !- Name
    Node 162,                 !- Inlet Node Name
    Node 170,                 !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous;               !- Pump Control Type

Pump:VariableSpeed,
    Pump Variable Speed 1,    !- Name
    Node 15,                  !- Inlet Node Name
    Node 22,                  !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Intermittent;             !- Pump Control Type

Pump:VariableSpeed,
    BITCoPT Tank Var Spd Pump,    !- Name
    Node 41,                  !- Inlet Node Name
    Node 51,                  !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Continuous;               !- Pump Control Type

Pump:ConstantSpeed,
    Service Water Loop Pump,    !- Name
    Node 94,                  !- Inlet Node Name
    Node 100,                 !- Outlet Node Name
    Autosize,                 !- Design Flow Rate
    29891,                    !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.7,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;             !- Pump Control Type

Boiler:HotWater,
    Boiler Hot Water 1,       !- Name
    NaturalGas,               !- Fuel Type
    Autosize,                 !- Nominal Capacity
    0.8,                      !- Nominal Thermal Efficiency
    LeavingBoiler,            !- Efficiency Curve Temperature Evaluation Variable
    Boiler Efficiency,        !- Normalized Boiler Efficiency Curve Name
    82.0,                     !- Design Water Outlet Temperature
    Autosize,                 !- Design Water Flow Rate
    0.0,                      !- Minimum Part Load Ratio
    1.0,                      !- Maximum Part Load Ratio
    1.0,                      !- Optimum Part Load Ratio
    Node 18,                  !- Boiler Water Inlet Node Name
    Node 23,                  !- Boiler Water Outlet Node Name
    99.0,                     !- Water Outlet Upper Temperature Limit
    ConstantFlow,             !- Boiler Flow Mode
    0.0,                      !- Parasitic Electric Load
    1.0;                      !- Sizing Factor

PlantComponent:TemperatureSource,
    BITCoPT Core Plant Component Temperature Source,    !- Name
    Node 190,                 !- Inlet Node
    Node 194,                 !- Outlet Node
    Autosize,                 !- Design Volume Flow Rate
    Scheduled,                !- Temperature Specification Type
    8.0,                      !- Source Temperature
    BITCoPT_Water_Temperature_Source_Placeholder;    !- Source Temperature Schedule Name

PlantComponent:TemperatureSource,
    BITCoPT East Plant Component Temperature Source,    !- Name
    Node 90,                  !- Inlet Node
    Node 143,                 !- Outlet Node
    Autosize,                 !- Design Volume Flow Rate
    Scheduled,                !- Temperature Specification Type
    8.0,                      !- Source Temperature
    BITCoPT_Water_Temperature_Source_Placeholder;    !- Source Temperature Schedule Name

PlantComponent:TemperatureSource,
    BITCoPT South Plant Component Temperature Source,    !- Name
    Node 34,                  !- Inlet Node
    Node 38,                  !- Outlet Node
    Autosize,                 !- Design Volume Flow Rate
    Scheduled,                !- Temperature Specification Type
    8.0,                      !- Source Temperature
    BITCoPT South Plant Component Temperature Source Schedule;    !- Source Temperature Schedule Name

PlantComponent:TemperatureSource,
    Plant Component Temperature Source,    !- Name
    Node 164,                 !- Inlet Node
    Node 169,                 !- Outlet Node
    Autosize,                 !- Design Volume Flow Rate
    Scheduled,                !- Temperature Specification Type
    8.0,                      !- Source Temperature
    BITCoPT_Water_Temperature_Source_Placeholder;    !- Source Temperature Schedule Name

HeatExchanger:FluidToFluid,
    Core Heating Fluid-to-Fluid HX,    !- Name
    ,                         !- Availability Schedule Name
    Node 199,                 !- Loop Demand Side Inlet Node Name
    Node 200,                 !- Loop Demand Side Outlet Node Name
    Autosize,                 !- Loop Demand Side Design Flow Rate
    Node 203,                 !- Loop Supply Side Inlet Node Name
    Node 208,                 !- Loop Supply Side Outlet Node Name
    Autosize,                 !- Loop Supply Side Design Flow Rate
    Ideal,                    !- Heat Exchange Model Type
    Autosize,                 !- Heat Exchanger UFactor Times Area Value
    HeatingSetpointModulated,    !- Control Type
    Node 202,                 !- Heat Exchanger Setpoint Node Name
    0.01,                     !- Minimum Temperature Difference to Activate Heat Exchanger
    LoopToLoop,               !- Heat Transfer Metering End Use Type
    ,                         !- Component Override Loop Supply Side Inlet Node Name
    ,                         !- Component Override Loop Demand Side Inlet Node Name
    Loop,                     !- Component Override Cooling Control Temperature Mode
    1.0,                      !- Sizing Factor
    0.0,                      !- Operation Minimum Temperature Limit
    100.0;                    !- Operation Maximum Temperature Limit

HeatExchanger:FluidToFluid,
    East Heating Fluid-to-Fluid HX,    !- Name
    ,                         !- Availability Schedule Name
    Node 147,                 !- Loop Demand Side Inlet Node Name
    Node 148,                 !- Loop Demand Side Outlet Node Name
    Autosize,                 !- Loop Demand Side Design Flow Rate
    Node 152,                 !- Loop Supply Side Inlet Node Name
    Node 158,                 !- Loop Supply Side Outlet Node Name
    Autosize,                 !- Loop Supply Side Design Flow Rate
    Ideal,                    !- Heat Exchange Model Type
    Autosize,                 !- Heat Exchanger UFactor Times Area Value
    HeatingSetpointModulated,    !- Control Type
    Node 151,                 !- Heat Exchanger Setpoint Node Name
    0.01,                     !- Minimum Temperature Difference to Activate Heat Exchanger
    LoopToLoop,               !- Heat Transfer Metering End Use Type
    ,                         !- Component Override Loop Supply Side Inlet Node Name
    ,                         !- Component Override Loop Demand Side Inlet Node Name
    Loop,                     !- Component Override Cooling Control Temperature Mode
    1.0,                      !- Sizing Factor
    0.0,                      !- Operation Minimum Temperature Limit
    100.0;                    !- Operation Maximum Temperature Limit

HeatExchanger:FluidToFluid,
    South Heating Fluid-to-Fluid HX,    !- Name
    ,                         !- Availability Schedule Name
    Node 55,                  !- Loop Demand Side Inlet Node Name
    Node 56,                  !- Loop Demand Side Outlet Node Name
    Autosize,                 !- Loop Demand Side Design Flow Rate
    Node 59,                  !- Loop Supply Side Inlet Node Name
    Node 63,                  !- Loop Supply Side Outlet Node Name
    Autosize,                 !- Loop Supply Side Design Flow Rate
    Ideal,                    !- Heat Exchange Model Type
    Autosize,                 !- Heat Exchanger UFactor Times Area Value
    HeatingSetpointModulated,    !- Control Type
    Node 58,                  !- Heat Exchanger Setpoint Node Name
    0.01,                     !- Minimum Temperature Difference to Activate Heat Exchanger
    LoopToLoop,               !- Heat Transfer Metering End Use Type
    ,                         !- Component Override Loop Supply Side Inlet Node Name
    ,                         !- Component Override Loop Demand Side Inlet Node Name
    Loop,                     !- Component Override Cooling Control Temperature Mode
    1.0,                      !- Sizing Factor
    0.0,                      !- Operation Minimum Temperature Limit
    100.0;                    !- Operation Maximum Temperature Limit

HeatExchanger:FluidToFluid,
    West Heating Fluid-to-Fluid HX,    !- Name
    ,                         !- Availability Schedule Name
    Node 175,                 !- Loop Demand Side Inlet Node Name
    Node 176,                 !- Loop Demand Side Outlet Node Name
    Autosize,                 !- Loop Demand Side Design Flow Rate
    Node 179,                 !- Loop Supply Side Inlet Node Name
    Node 183,                 !- Loop Supply Side Outlet Node Name
    Autosize,                 !- Loop Supply Side Design Flow Rate
    Ideal,                    !- Heat Exchange Model Type
    Autosize,                 !- Heat Exchanger UFactor Times Area Value
    HeatingSetpointModulated,    !- Control Type
    Node 178,                 !- Heat Exchanger Setpoint Node Name
    0.01,                     !- Minimum Temperature Difference to Activate Heat Exchanger
    LoopToLoop,               !- Heat Transfer Metering End Use Type
    ,                         !- Component Override Loop Supply Side Inlet Node Name
    ,                         !- Component Override Loop Demand Side Inlet Node Name
    Loop,                     !- Component Override Cooling Control Temperature Mode
    1.0,                      !- Sizing Factor
    0.0,                      !- Operation Minimum Temperature Limit
    100.0;                    !- Operation Maximum Temperature Limit

HeatExchanger:FluidToFluid,
    DHW Fluid-to-Fluid HX,    !- Name
    ,                         !- Availability Schedule Name
    Node 49,                  !- Loop Demand Side Inlet Node Name
    Node 52,                  !- Loop Demand Side Outlet Node Name
    Autosize,                 !- Loop Demand Side Design Flow Rate
    Node 53,                  !- Loop Supply Side Inlet Node Name
    Node 54,                  !- Loop Supply Side Outlet Node Name
    Autosize,                 !- Loop Supply Side Design Flow Rate
    Ideal,                    !- Heat Exchange Model Type
    Autosize,                 !- Heat Exchanger UFactor Times Area Value
    HeatingSetpointModulated,    !- Control Type
    Node 95,                  !- Heat Exchanger Setpoint Node Name
    0.01,                     !- Minimum Temperature Difference to Activate Heat Exchanger
    LoopToLoop,               !- Heat Transfer Metering End Use Type
    ,                         !- Component Override Loop Supply Side Inlet Node Name
    ,                         !- Component Override Loop Demand Side Inlet Node Name
    Loop,                     !- Component Override Cooling Control Temperature Mode
    1.0,                      !- Sizing Factor
    0.0,                      !- Operation Minimum Temperature Limit
    100.0;                    !- Operation Maximum Temperature Limit

WaterHeater:Mixed,
    BITCoPT Core Water Heater,    !- Name
    0.75,                     !- Tank Volume
    Water Heater Setpoint Temperature,    !- Setpoint Temperature Schedule Name
    2.0,                      !- Deadband Temperature Difference
    82.22,                    !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    845000.0,                 !- Heater Maximum Capacity
    ,                         !- Heater Minimum Capacity
    0.0,                      !- Heater Ignition Minimum Flow Rate
    0.0,                      !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,                      !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    20.0,                     !- Off Cycle Parasitic Fuel Consumption Rate
    NaturalGas,               !- Off Cycle Parasitic Fuel Type
    0.8,                      !- Off Cycle Parasitic Heat Fraction to Tank
    0.0,                      !- On Cycle Parasitic Fuel Consumption Rate
    NaturalGas,               !- On Cycle Parasitic Fuel Type
    0.0,                      !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    Water Heater Ambient Temperature,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    6.0,                      !- Off Cycle Loss Coefficient to Ambient Temperature
    1.0,                      !- Off Cycle Loss Fraction to Zone
    6.0,                      !- On Cycle Loss Coefficient to Ambient Temperature
    1.0,                      !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Node 197,                 !- Use Side Inlet Node Name
    Node 198,                 !- Use Side Outlet Node Name
    1.0,                      !- Use Side Effectiveness
    Node 193,                 !- Source Side Inlet Node Name
    Node 196,                 !- Source Side Outlet Node Name
    1.0,                      !- Source Side Effectiveness
    Autosize,                 !- Use Side Design Flow Rate
    Autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint;    !- Source Side Flow Control Mode

WaterHeater:Mixed,
    BITCoPT East Water Heater,    !- Name
    1.5,                      !- Tank Volume
    Water Heater Setpoint Temperature,    !- Setpoint Temperature Schedule Name
    2.0,                      !- Deadband Temperature Difference
    82.22,                    !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    0.0,                      !- Heater Maximum Capacity
    ,                         !- Heater Minimum Capacity
    0.0,                      !- Heater Ignition Minimum Flow Rate
    0.0,                      !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,                      !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    20.0,                     !- Off Cycle Parasitic Fuel Consumption Rate
    NaturalGas,               !- Off Cycle Parasitic Fuel Type
    0.8,                      !- Off Cycle Parasitic Heat Fraction to Tank
    0.0,                      !- On Cycle Parasitic Fuel Consumption Rate
    NaturalGas,               !- On Cycle Parasitic Fuel Type
    0.0,                      !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    Water Heater Ambient Temperature,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    6.0,                      !- Off Cycle Loss Coefficient to Ambient Temperature
    1.0,                      !- Off Cycle Loss Fraction to Zone
    6.0,                      !- On Cycle Loss Coefficient to Ambient Temperature
    1.0,                      !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Node 145,                 !- Use Side Inlet Node Name
    Node 146,                 !- Use Side Outlet Node Name
    1.0,                      !- Use Side Effectiveness
    Node 138,                 !- Source Side Inlet Node Name
    Node 144,                 !- Source Side Outlet Node Name
    1.0,                      !- Source Side Effectiveness
    Autosize,                 !- Use Side Design Flow Rate
    Autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint;    !- Source Side Flow Control Mode

WaterHeater:Mixed,
    BITCoPT South Water Heater,    !- Name
    2.5,                      !- Tank Volume
    Water Heater Setpoint Temperature,    !- Setpoint Temperature Schedule Name
    2.0,                      !- Deadband Temperature Difference
    82.22,                    !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    0.0,                      !- Heater Maximum Capacity
    0.0,                      !- Heater Minimum Capacity
    0.0,                      !- Heater Ignition Minimum Flow Rate
    0.0,                      !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,                      !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    20.0,                     !- Off Cycle Parasitic Fuel Consumption Rate
    NaturalGas,               !- Off Cycle Parasitic Fuel Type
    0.8,                      !- Off Cycle Parasitic Heat Fraction to Tank
    0.0,                      !- On Cycle Parasitic Fuel Consumption Rate
    NaturalGas,               !- On Cycle Parasitic Fuel Type
    0.0,                      !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    Water Heater Ambient Temperature,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    6.0,                      !- Off Cycle Loss Coefficient to Ambient Temperature
    1.0,                      !- Off Cycle Loss Fraction to Zone
    6.0,                      !- On Cycle Loss Coefficient to Ambient Temperature
    1.0,                      !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Node 43,                  !- Use Side Inlet Node Name
    Node 50,                  !- Use Side Outlet Node Name
    1.0,                      !- Use Side Effectiveness
    Node 37,                  !- Source Side Inlet Node Name
    Node 40,                  !- Source Side Outlet Node Name
    1.0,                      !- Source Side Effectiveness
    Autosize,                 !- Use Side Design Flow Rate
    Autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint;    !- Source Side Flow Control Mode

WaterHeater:Mixed,
    BITCoPT West Water Heater,    !- Name
    1.5,                      !- Tank Volume
    Water Heater Setpoint Temperature,    !- Setpoint Temperature Schedule Name
    2.0,                      !- Deadband Temperature Difference
    82.22,                    !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    0.0,                      !- Heater Maximum Capacity
    ,                         !- Heater Minimum Capacity
    0.0,                      !- Heater Ignition Minimum Flow Rate
    0.0,                      !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8,                      !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    20.0,                     !- Off Cycle Parasitic Fuel Consumption Rate
    NaturalGas,               !- Off Cycle Parasitic Fuel Type
    0.8,                      !- Off Cycle Parasitic Heat Fraction to Tank
    0.0,                      !- On Cycle Parasitic Fuel Consumption Rate
    NaturalGas,               !- On Cycle Parasitic Fuel Type
    0.0,                      !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    Water Heater Ambient Temperature,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    6.0,                      !- Off Cycle Loss Coefficient to Ambient Temperature
    1.0,                      !- Off Cycle Loss Fraction to Zone
    6.0,                      !- On Cycle Loss Coefficient to Ambient Temperature
    1.0,                      !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Node 173,                 !- Use Side Inlet Node Name
    Node 174,                 !- Use Side Outlet Node Name
    1.0,                      !- Use Side Effectiveness
    Node 167,                 !- Source Side Inlet Node Name
    Node 172,                 !- Source Side Outlet Node Name
    1.0,                      !- Source Side Effectiveness
    Autosize,                 !- Use Side Design Flow Rate
    Autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint;    !- Source Side Flow Control Mode

WaterHeater:Mixed,
    100.0gal Natural Gas Water Heater - 100kBtu/hr 0.802 Therm Eff,    !- Name
    0.378541178397,           !- Tank Volume
    Service Water Loop Temp - 140F,    !- Setpoint Temperature Schedule Name
    2.0,                      !- Deadband Temperature Difference
    82.2222222222,            !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    29307.1070172,            !- Heater Maximum Capacity
    ,                         !- Heater Minimum Capacity
    0.0,                      !- Heater Ignition Minimum Flow Rate
    0.0,                      !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.802329251564,           !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    1276.94699355,            !- Off Cycle Parasitic Fuel Consumption Rate
    NaturalGas,               !- Off Cycle Parasitic Fuel Type
    0.8,                      !- Off Cycle Parasitic Heat Fraction to Tank
    1276.94699355,            !- On Cycle Parasitic Fuel Consumption Rate
    NaturalGas,               !- On Cycle Parasitic Fuel Type
    0.0,                      !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    Water Heater Ambient Temp Schedule - 70F,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    1.75535035379,            !- Off Cycle Loss Coefficient to Ambient Temperature
    1.0,                      !- Off Cycle Loss Fraction to Zone
    1.75535035379,            !- On Cycle Loss Coefficient to Ambient Temperature
    1.0,                      !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Node 96,                  !- Use Side Inlet Node Name
    Node 101,                 !- Use Side Outlet Node Name
    1.0,                      !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1.0,                      !- Source Side Effectiveness
    Autosize,                 !- Use Side Design Flow Rate
    Autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint;    !- Source Side Flow Control Mode

PlantLoop,
    Baseboard Core Heating Plant Loop,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    Baseboard Core Heating Plant Loop Operation Schemes,    !- Plant Equipment Operation Scheme Name
    Node 202,                 !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0.0,                      !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    Node 201,                 !- Plant Side Inlet Node Name
    Node 202,                 !- Plant Side Outlet Node Name
    Baseboard Core Heating Plant Loop Supply Branches,    !- Plant Side Branch List Name
    Baseboard Core Heating Plant Loop Supply Connector List,    !- Plant Side Connector List Name
    Node 204,                 !- Demand Side Inlet Node Name
    Node 205,                 !- Demand Side Outlet Node Name
    Baseboard Core Heating Plant Loop Demand Branches,    !- Demand Side Branch List Name
    Baseboard Core Heating Plant Loop Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    ;                         !- Common Pipe Simulation

PlantLoop,
    Baseboard East Heating Plant Loop,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    Baseboard East Heating Plant Loop Operation Schemes,    !- Plant Equipment Operation Scheme Name
    Node 151,                 !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0.0,                      !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    Node 149,                 !- Plant Side Inlet Node Name
    Node 151,                 !- Plant Side Outlet Node Name
    Baseboard East Heating Plant Loop Supply Branches,    !- Plant Side Branch List Name
    Baseboard East Heating Plant Loop Supply Connector List,    !- Plant Side Connector List Name
    Node 155,                 !- Demand Side Inlet Node Name
    Node 156,                 !- Demand Side Outlet Node Name
    Baseboard East Heating Plant Loop Demand Branches,    !- Demand Side Branch List Name
    Baseboard East Heating Plant Loop Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    ;                         !- Common Pipe Simulation

PlantLoop,
    Baseboard South Heating Plant Loop,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    Baseboard South Heating Plant Loop Operation Schemes,    !- Plant Equipment Operation Scheme Name
    Node 58,                  !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0.0,                      !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    Node 57,                  !- Plant Side Inlet Node Name
    Node 58,                  !- Plant Side Outlet Node Name
    Baseboard South Heating Plant Loop Supply Branches,    !- Plant Side Branch List Name
    Baseboard South Heating Plant Loop Supply Connector List,    !- Plant Side Connector List Name
    Node 60,                  !- Demand Side Inlet Node Name
    Node 61,                  !- Demand Side Outlet Node Name
    Baseboard South Heating Plant Loop Demand Branches,    !- Demand Side Branch List Name
    Baseboard South Heating Plant Loop Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    ;                         !- Common Pipe Simulation

PlantLoop,
    Baseboard West Heating Plant Loop,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    Baseboard West Heating Plant Loop Operation Schemes,    !- Plant Equipment Operation Scheme Name
    Node 178,                 !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0.0,                      !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    Node 177,                 !- Plant Side Inlet Node Name
    Node 178,                 !- Plant Side Outlet Node Name
    Baseboard West Heating Plant Loop Supply Branches,    !- Plant Side Branch List Name
    Baseboard West Heating Plant Loop Supply Connector List,    !- Plant Side Connector List Name
    Node 180,                 !- Demand Side Inlet Node Name
    Node 181,                 !- Demand Side Outlet Node Name
    Baseboard West Heating Plant Loop Demand Branches,    !- Demand Side Branch List Name
    Baseboard West Heating Plant Loop Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    ;                         !- Common Pipe Simulation

PlantLoop,
    BITCoPT Core Hot Plant Loop,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    BITCoPT Core Hot Plant Loop Operation Schemes,    !- Plant Equipment Operation Scheme Name
    Node 188,                 !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    0.0001,                   !- Maximum Loop Flow Rate
    0.0,                      !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    Node 187,                 !- Plant Side Inlet Node Name
    Node 188,                 !- Plant Side Outlet Node Name
    BITCoPT Core Hot Plant Loop Supply Branches,    !- Plant Side Branch List Name
    BITCoPT Core Hot Plant Loop Supply Connector List,    !- Plant Side Connector List Name
    Node 191,                 !- Demand Side Inlet Node Name
    Node 192,                 !- Demand Side Outlet Node Name
    BITCoPT Core Hot Plant Loop Demand Branches,    !- Demand Side Branch List Name
    BITCoPT Core Hot Plant Loop Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    ;                         !- Common Pipe Simulation

PlantLoop,
    BITCoPT East Hot Plant Loop,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    BITCoPT East Hot Plant Loop Operation Schemes,    !- Plant Equipment Operation Scheme Name
    Node 86,                  !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    0.0002,                   !- Maximum Loop Flow Rate
    0.0,                      !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    Node 66,                  !- Plant Side Inlet Node Name
    Node 86,                  !- Plant Side Outlet Node Name
    BITCoPT East Hot Plant Loop Supply Branches,    !- Plant Side Branch List Name
    BITCoPT East Hot Plant Loop Supply Connector List,    !- Plant Side Connector List Name
    Node 113,                 !- Demand Side Inlet Node Name
    Node 117,                 !- Demand Side Outlet Node Name
    BITCoPT East Hot Plant Loop Demand Branches,    !- Demand Side Branch List Name
    BITCoPT East Hot Plant Loop Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    ;                         !- Common Pipe Simulation

PlantLoop,
    BITCoPT South Hot Plant Loop,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    BITCoPT South Hot Plant Loop Operation Schemes,    !- Plant Equipment Operation Scheme Name
    Node 33,                  !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    0.00032,                  !- Maximum Loop Flow Rate
    0.0,                      !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    Node 32,                  !- Plant Side Inlet Node Name
    Node 33,                  !- Plant Side Outlet Node Name
    BITCoPT South Hot Plant Loop Supply Branches,    !- Plant Side Branch List Name
    BITCoPT South Hot Plant Loop Supply Connector List,    !- Plant Side Connector List Name
    Node 35,                  !- Demand Side Inlet Node Name
    Node 36,                  !- Demand Side Outlet Node Name
    BITCoPT South Hot Plant Loop Demand Branches,    !- Demand Side Branch List Name
    BITCoPT South Hot Plant Loop Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    ;                         !- Common Pipe Simulation

PlantLoop,
    BITCoPT West Hot Plant Loop,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    BITCoPT West Hot Plant Loop Operation Schemes,    !- Plant Equipment Operation Scheme Name
    Node 163,                 !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    0.0002,                   !- Maximum Loop Flow Rate
    0.0,                      !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    Node 162,                 !- Plant Side Inlet Node Name
    Node 163,                 !- Plant Side Outlet Node Name
    BITCoPT West Hot Plant Loop Supply Branches,    !- Plant Side Branch List Name
    BITCoPT West Hot Plant Loop Supply Connector List,    !- Plant Side Connector List Name
    Node 165,                 !- Demand Side Inlet Node Name
    Node 166,                 !- Demand Side Outlet Node Name
    BITCoPT West Hot Plant Loop Demand Branches,    !- Demand Side Branch List Name
    BITCoPT West Hot Plant Loop Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    ;                         !- Common Pipe Simulation

PlantLoop,
    Hot Water Loop,           !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    Hot Water Loop Operation Schemes,    !- Plant Equipment Operation Scheme Name
    Node 17,                  !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0.0,                      !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    Node 15,                  !- Plant Side Inlet Node Name
    Node 17,                  !- Plant Side Outlet Node Name
    Hot Water Loop Supply Branches,    !- Plant Side Branch List Name
    Hot Water Loop Supply Connector List,    !- Plant Side Connector List Name
    Node 19,                  !- Demand Side Inlet Node Name
    Node 20,                  !- Demand Side Outlet Node Name
    Hot Water Loop Demand Branches,    !- Demand Side Branch List Name
    Hot Water Loop Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    ;                         !- Common Pipe Simulation

PlantLoop,
    Main Service Water Loop,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    Main Service Water Loop Operation Schemes,    !- Plant Equipment Operation Scheme Name
    Node 95,                  !- Loop Temperature Setpoint Node Name
    60,                       !- Maximum Loop Temperature
    10,                       !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0.0,                      !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    Node 94,                  !- Plant Side Inlet Node Name
    Node 95,                  !- Plant Side Outlet Node Name
    Main Service Water Loop Supply Branches,    !- Plant Side Branch List Name
    Main Service Water Loop Supply Connector List,    !- Plant Side Connector List Name
    Node 97,                  !- Demand Side Inlet Node Name
    Node 98,                  !- Demand Side Outlet Node Name
    Main Service Water Loop Demand Branches,    !- Demand Side Branch List Name
    Main Service Water Loop Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    ;                         !- Common Pipe Simulation

PlantLoop,
    Tanks to HX Plant Loop,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    Tanks to HX Plant Loop Operation Schemes,    !- Plant Equipment Operation Scheme Name
    Node 42,                  !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    0.08333,                  !- Maximum Loop Flow Rate
    0.0,                      !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    Node 41,                  !- Plant Side Inlet Node Name
    Node 42,                  !- Plant Side Outlet Node Name
    Tanks to HX Plant Loop Supply Branches,    !- Plant Side Branch List Name
    Tanks to HX Plant Loop Supply Connector List,    !- Plant Side Connector List Name
    Node 45,                  !- Demand Side Inlet Node Name
    Node 46,                  !- Demand Side Outlet Node Name
    Tanks to HX Plant Loop Demand Branches,    !- Demand Side Branch List Name
    Tanks to HX Plant Loop Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    ;                         !- Common Pipe Simulation

PlantEquipmentList,
    Baseboard Core Heating Plant Loop Uncontrolled Equipment List,    !- Name
    HeatExchanger:FluidToFluid,    !- Equipment 1 Object Type
    Core Heating Fluid-to-Fluid HX;    !- Equipment 1 Name

PlantEquipmentList,
    Baseboard East Heating Plant Loop Uncontrolled Equipment List,    !- Name
    HeatExchanger:FluidToFluid,    !- Equipment 1 Object Type
    East Heating Fluid-to-Fluid HX;    !- Equipment 1 Name

PlantEquipmentList,
    Baseboard South Heating Plant Loop Uncontrolled Equipment List,    !- Name
    HeatExchanger:FluidToFluid,    !- Equipment 1 Object Type
    South Heating Fluid-to-Fluid HX;    !- Equipment 1 Name

PlantEquipmentList,
    Baseboard West Heating Plant Loop Uncontrolled Equipment List,    !- Name
    HeatExchanger:FluidToFluid,    !- Equipment 1 Object Type
    West Heating Fluid-to-Fluid HX;    !- Equipment 1 Name

PlantEquipmentList,
    BITCoPT Core Hot Plant Loop Uncontrolled Equipment List,    !- Name
    PlantComponent:TemperatureSource,    !- Equipment 1 Object Type
    BITCoPT Core Plant Component Temperature Source;    !- Equipment 1 Name

PlantEquipmentList,
    BITCoPT East Hot Plant Loop Uncontrolled Equipment List,    !- Name
    PlantComponent:TemperatureSource,    !- Equipment 1 Object Type
    BITCoPT East Plant Component Temperature Source;    !- Equipment 1 Name

PlantEquipmentList,
    BITCoPT South Hot Plant Loop Uncontrolled Equipment List,    !- Name
    PlantComponent:TemperatureSource,    !- Equipment 1 Object Type
    BITCoPT South Plant Component Temperature Source;    !- Equipment 1 Name

PlantEquipmentList,
    BITCoPT West Hot Plant Loop Uncontrolled Equipment List,    !- Name
    PlantComponent:TemperatureSource,    !- Equipment 1 Object Type
    Plant Component Temperature Source;    !- Equipment 1 Name

PlantEquipmentList,
    Hot Water Loop Heating Equipment List,    !- Name
    Boiler:HotWater,          !- Equipment 1 Object Type
    Boiler Hot Water 1;       !- Equipment 1 Name

PlantEquipmentList,
    Main Service Water Loop Heating Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    100.0gal Natural Gas Water Heater - 100kBtu/hr 0.802 Therm Eff;    !- Equipment 1 Name

PlantEquipmentList,
    Main Service Water Loop Uncontrolled Equipment List,    !- Name
    HeatExchanger:FluidToFluid,    !- Equipment 1 Object Type
    DHW Fluid-to-Fluid HX;    !- Equipment 1 Name

PlantEquipmentList,
    Tanks to HX Plant Loop Heating Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    BITCoPT South Water Heater,    !- Equipment 1 Name
    WaterHeater:Mixed,        !- Equipment 2 Object Type
    BITCoPT East Water Heater,    !- Equipment 2 Name
    WaterHeater:Mixed,        !- Equipment 3 Object Type
    BITCoPT West Water Heater,    !- Equipment 3 Name
    WaterHeater:Mixed,        !- Equipment 4 Object Type
    BITCoPT Core Water Heater;    !- Equipment 4 Name

PlantEquipmentOperation:Uncontrolled,
    Baseboard Core Heating Plant Loop Uncontrolled Operation Scheme,    !- Name
    Baseboard Core Heating Plant Loop Uncontrolled Equipment List;    !- Equipment List Name

PlantEquipmentOperation:Uncontrolled,
    Baseboard East Heating Plant Loop Uncontrolled Operation Scheme,    !- Name
    Baseboard East Heating Plant Loop Uncontrolled Equipment List;    !- Equipment List Name

PlantEquipmentOperation:Uncontrolled,
    Baseboard South Heating Plant Loop Uncontrolled Operation Scheme,    !- Name
    Baseboard South Heating Plant Loop Uncontrolled Equipment List;    !- Equipment List Name

PlantEquipmentOperation:Uncontrolled,
    Baseboard West Heating Plant Loop Uncontrolled Operation Scheme,    !- Name
    Baseboard West Heating Plant Loop Uncontrolled Equipment List;    !- Equipment List Name

PlantEquipmentOperation:Uncontrolled,
    BITCoPT Core Hot Plant Loop Uncontrolled Operation Scheme,    !- Name
    BITCoPT Core Hot Plant Loop Uncontrolled Equipment List;    !- Equipment List Name

PlantEquipmentOperation:Uncontrolled,
    BITCoPT East Hot Plant Loop Uncontrolled Operation Scheme,    !- Name
    BITCoPT East Hot Plant Loop Uncontrolled Equipment List;    !- Equipment List Name

PlantEquipmentOperation:Uncontrolled,
    BITCoPT South Hot Plant Loop Uncontrolled Operation Scheme,    !- Name
    BITCoPT South Hot Plant Loop Uncontrolled Equipment List;    !- Equipment List Name

PlantEquipmentOperation:Uncontrolled,
    BITCoPT West Hot Plant Loop Uncontrolled Operation Scheme,    !- Name
    BITCoPT West Hot Plant Loop Uncontrolled Equipment List;    !- Equipment List Name

PlantEquipmentOperation:Uncontrolled,
    Main Service Water Loop Uncontrolled Operation Scheme,    !- Name
    Main Service Water Loop Uncontrolled Equipment List;    !- Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    Hot Water Loop Heating Operation Scheme,    !- Name
    0.0,                      !- Load Range 1 Lower Limit
    1000000000.0,             !- Load Range 1 Upper Limit
    Hot Water Loop Heating Equipment List;    !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    Main Service Water Loop Heating Operation Scheme,    !- Name
    0.0,                      !- Load Range 1 Lower Limit
    1000000000.0,             !- Load Range 1 Upper Limit
    Main Service Water Loop Heating Equipment List;    !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    Tanks to HX Plant Loop Heating Operation Scheme,    !- Name
    0.0,                      !- Load Range 1 Lower Limit
    1000000000.0,             !- Load Range 1 Upper Limit
    Tanks to HX Plant Loop Heating Equipment List;    !- Range 1 Equipment List Name

PlantEquipmentOperationSchemes,
    Baseboard Core Heating Plant Loop Operation Schemes,    !- Name
    PlantEquipmentOperation:Uncontrolled,    !- Control Scheme 1 Object Type
    Baseboard Core Heating Plant Loop Uncontrolled Operation Scheme,    !- Control Scheme 1 Name
    Always On Discrete;       !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    Baseboard East Heating Plant Loop Operation Schemes,    !- Name
    PlantEquipmentOperation:Uncontrolled,    !- Control Scheme 1 Object Type
    Baseboard East Heating Plant Loop Uncontrolled Operation Scheme,    !- Control Scheme 1 Name
    Always On Discrete;       !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    Baseboard South Heating Plant Loop Operation Schemes,    !- Name
    PlantEquipmentOperation:Uncontrolled,    !- Control Scheme 1 Object Type
    Baseboard South Heating Plant Loop Uncontrolled Operation Scheme,    !- Control Scheme 1 Name
    Always On Discrete;       !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    Baseboard West Heating Plant Loop Operation Schemes,    !- Name
    PlantEquipmentOperation:Uncontrolled,    !- Control Scheme 1 Object Type
    Baseboard West Heating Plant Loop Uncontrolled Operation Scheme,    !- Control Scheme 1 Name
    Always On Discrete;       !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    BITCoPT Core Hot Plant Loop Operation Schemes,    !- Name
    PlantEquipmentOperation:Uncontrolled,    !- Control Scheme 1 Object Type
    BITCoPT Core Hot Plant Loop Uncontrolled Operation Scheme,    !- Control Scheme 1 Name
    Always On Discrete;       !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    BITCoPT East Hot Plant Loop Operation Schemes,    !- Name
    PlantEquipmentOperation:Uncontrolled,    !- Control Scheme 1 Object Type
    BITCoPT East Hot Plant Loop Uncontrolled Operation Scheme,    !- Control Scheme 1 Name
    Always On Discrete;       !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    BITCoPT South Hot Plant Loop Operation Schemes,    !- Name
    PlantEquipmentOperation:Uncontrolled,    !- Control Scheme 1 Object Type
    BITCoPT South Hot Plant Loop Uncontrolled Operation Scheme,    !- Control Scheme 1 Name
    Always On Discrete;       !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    BITCoPT West Hot Plant Loop Operation Schemes,    !- Name
    PlantEquipmentOperation:Uncontrolled,    !- Control Scheme 1 Object Type
    BITCoPT West Hot Plant Loop Uncontrolled Operation Scheme,    !- Control Scheme 1 Name
    Always On Discrete;       !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    Hot Water Loop Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    Hot Water Loop Heating Operation Scheme,    !- Control Scheme 1 Name
    Always On Discrete;       !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    Main Service Water Loop Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    Main Service Water Loop Heating Operation Scheme,    !- Control Scheme 1 Name
    Always On Discrete,       !- Control Scheme 1 Schedule Name
    PlantEquipmentOperation:Uncontrolled,    !- Control Scheme 2 Object Type
    Main Service Water Loop Uncontrolled Operation Scheme,    !- Control Scheme 2 Name
    Always On Discrete;       !- Control Scheme 2 Schedule Name

PlantEquipmentOperationSchemes,
    Tanks to HX Plant Loop Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    Tanks to HX Plant Loop Heating Operation Scheme,    !- Control Scheme 1 Name
    Always On Discrete;       !- Control Scheme 1 Schedule Name

EXTERNALINTERFACE,
    FunctionalMockupUnitExport;    !- Name of External Interface

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Outdoor Air Temperature,    !- OutputVariable Index Key Name
    Zone Outdoor Air Drybulb Temperature,    !- OutputVariable Name
    TOutEnv;                  !- FMU Variable Name

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:SCHEDULE,
    BITCoPT South Window SHG,    !- Schedule Name
    Any Number,               !- Schedule Type Limits Names
    BITCoPTSouthWindowSolarInside,    !- FMU Variable Name
    0;                        !- Initial Value

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:SCHEDULE,
    BITCoPT South Plant Component Temperature Source Schedule,    !- Schedule Name
    Any Number,               !- Schedule Type Limits Names
    SouthFluidTemperature,    !- FMU Variable Name
    0;                        !- Initial Value

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:SCHEDULE,
    BITCoPT Electricity Generator Schedule,    !- Schedule Name
    Any Number,               !- Schedule Type Limits Names
    BITCoPTElectricGeneration,    !- FMU Variable Name
    0;                        !- Initial Value

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    BITCoPT South Window Cavity Temp,    !- Name
    BITCoPT South Window,     !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    Outdoor Air Drybulb Temperature,    !- Actuated Component Control Type
    BITCoPTSouthWindowCavAirTemp,    !- FMU Variable Name
    20;                       !- Initial Value

EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    BITCoPT South Var Spd Pump Mass Flow Actuator,    !- Name
    BITCoPT South Var Spd Pump,    !- Actuated Component Unique Name
    Pump,                     !- Actuated Component Type
    Pump Mass Flow Rate,      !- Actuated Component Control Type
    SouthFluidFlow_kgps,      !- FMU Variable Name
    0;                        !- Initial Value

AvailabilityManager:Scheduled,
    VAV with Reheat Core Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 5 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    VAV with Reheat East Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 2 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    VAV with Reheat North Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 4 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    VAV with Reheat South Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 1 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    VAV with Reheat West Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 3 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManagerAssignmentList,
    VAV with Reheat CoreAvailability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    VAV with Reheat Core Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 5 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 5 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    VAV with Reheat EastAvailability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    VAV with Reheat East Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 2 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 2 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    VAV with Reheat NorthAvailability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    VAV with Reheat North Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 4 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 4 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    VAV with Reheat SouthAvailability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    VAV with Reheat South Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 1 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 1 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    VAV with Reheat WestAvailability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    VAV with Reheat West Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 3 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 3 Availability Manager;    !- Availability Manager 1 Name

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 2,    !- Name
    Temperature,              !- Control Variable
    Hot_Water_Temperature,    !- Schedule Name
    Node 17;                  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Service hot water setpoint manager,    !- Name
    Temperature,              !- Control Variable
    Service Water Loop Temp - 140F,    !- Schedule Name
    Node 95;                  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Baseboard East Scheduled HW Temp,    !- Name
    Temperature,              !- Control Variable
    Hot Water Temperature,    !- Schedule Name
    Node 151;                 !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    BITCoPT West Scheduled HW Temp,    !- Name
    Temperature,              !- Control Variable
    BITCoPT_Water_Temperature_Source_Placeholder,    !- Schedule Name
    Node 163;                 !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Baserboard West Scheduled HW Temp,    !- Name
    Temperature,              !- Control Variable
    Hot Water Temperature,    !- Schedule Name
    Node 178;                 !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    BITCoPT Core Scheduled HW Temp,    !- Name
    Temperature,              !- Control Variable
    BITCoPT_Water_Temperature_Source_Placeholder,    !- Schedule Name
    Node 188;                 !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Baseboard Core Scheduled HW Temp,    !- Name
    Temperature,              !- Control Variable
    Hot Water Temperature,    !- Schedule Name
    Node 202;                 !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    BITCoPT South Scheduled HW Temp,    !- Name
    Temperature,              !- Control Variable
    BITCoPT South Plant Component Temperature Source Schedule,    !- Schedule Name
    Node 33;                  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Scheduled HW Temp,        !- Name
    Temperature,              !- Control Variable
    Hot Water Temperature,    !- Schedule Name
    Node 42;                  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Baseboard South Scheduled HW Temp,    !- Name
    Temperature,              !- Control Variable
    Hot Water Temperature,    !- Schedule Name
    Node 58;                  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    BITCoPT East Scheduled HW Temp,    !- Name
    Temperature,              !- Control Variable
    BITCoPT_Water_Temperature_Source_Placeholder,    !- Schedule Name
    Node 86;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 127 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 118,                 !- Reference Setpoint Node Name
    Node 140,                 !- Fan Inlet Node Name
    Node 118,                 !- Fan Outlet Node Name
    Node 127;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 112 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 118,                 !- Reference Setpoint Node Name
    Node 140,                 !- Fan Inlet Node Name
    Node 118,                 !- Fan Outlet Node Name
    Node 112;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 140 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 118,                 !- Reference Setpoint Node Name
    Node 140,                 !- Fan Inlet Node Name
    Node 118,                 !- Fan Outlet Node Name
    Node 140;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 75 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 69,                  !- Reference Setpoint Node Name
    Node 77,                  !- Fan Inlet Node Name
    Node 69,                  !- Fan Outlet Node Name
    Node 75;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 123 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 69,                  !- Reference Setpoint Node Name
    Node 77,                  !- Fan Inlet Node Name
    Node 69,                  !- Fan Outlet Node Name
    Node 123;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 77 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 69,                  !- Reference Setpoint Node Name
    Node 77,                  !- Fan Inlet Node Name
    Node 69,                  !- Fan Outlet Node Name
    Node 77;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 111 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 91,                  !- Reference Setpoint Node Name
    Node 114,                 !- Fan Inlet Node Name
    Node 91,                  !- Fan Outlet Node Name
    Node 111;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 48 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 91,                  !- Reference Setpoint Node Name
    Node 114,                 !- Fan Inlet Node Name
    Node 91,                  !- Fan Outlet Node Name
    Node 48;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 114 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 91,                  !- Reference Setpoint Node Name
    Node 114,                 !- Fan Inlet Node Name
    Node 91,                  !- Fan Outlet Node Name
    Node 114;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 11 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 2,                   !- Reference Setpoint Node Name
    Node 14,                  !- Fan Inlet Node Name
    Node 2,                   !- Fan Outlet Node Name
    Node 11;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 76 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 2,                   !- Reference Setpoint Node Name
    Node 14,                  !- Fan Inlet Node Name
    Node 2,                   !- Fan Outlet Node Name
    Node 76;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 14 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 2,                   !- Reference Setpoint Node Name
    Node 14,                  !- Fan Inlet Node Name
    Node 2,                   !- Fan Outlet Node Name
    Node 14;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 85 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 79,                  !- Reference Setpoint Node Name
    Node 87,                  !- Fan Inlet Node Name
    Node 79,                  !- Fan Outlet Node Name
    Node 85;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 13 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 79,                  !- Reference Setpoint Node Name
    Node 87,                  !- Fan Inlet Node Name
    Node 79,                  !- Fan Outlet Node Name
    Node 13;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 87 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 79,                  !- Reference Setpoint Node Name
    Node 87,                  !- Fan Inlet Node Name
    Node 79,                  !- Fan Outlet Node Name
    Node 87;                  !- Setpoint Node or NodeList Name

SetpointManager:Warmest,
    Warmest Zone Supply Air Temp Reset Core,    !- Name
    Temperature,              !- Control Variable
    VAV with Reheat Core,     !- HVAC Air Loop Name
    14.0,                     !- Minimum Setpoint Temperature
    16.777,                   !- Maximum Setpoint Temperature
    MaximumTemperature,       !- Strategy
    Node 118;                 !- Setpoint Node or NodeList Name

SetpointManager:Warmest,
    Warmest Zone Supply Air Temp Reset East,    !- Name
    Temperature,              !- Control Variable
    VAV with Reheat East,     !- HVAC Air Loop Name
    14.0,                     !- Minimum Setpoint Temperature
    16.777,                   !- Maximum Setpoint Temperature
    MaximumTemperature,       !- Strategy
    Node 69;                  !- Setpoint Node or NodeList Name

SetpointManager:Warmest,
    Warmest Zone Supply Air Temp Reset North,    !- Name
    Temperature,              !- Control Variable
    VAV with Reheat North,    !- HVAC Air Loop Name
    14.0,                     !- Minimum Setpoint Temperature
    16.7777,                  !- Maximum Setpoint Temperature
    MaximumTemperature,       !- Strategy
    Node 91;                  !- Setpoint Node or NodeList Name

SetpointManager:Warmest,
    Warmest Zone Supply Air Temp Reset South,    !- Name
    Temperature,              !- Control Variable
    VAV with Reheat South,    !- HVAC Air Loop Name
    14.0,                     !- Minimum Setpoint Temperature
    16.777,                   !- Maximum Setpoint Temperature
    MaximumTemperature,       !- Strategy
    Node 2;                   !- Setpoint Node or NodeList Name

SetpointManager:Warmest,
    Warmest Zone Supply Air Temp Reset West,    !- Name
    Temperature,              !- Control Variable
    VAV with Reheat West,     !- HVAC Air Loop Name
    14.0,                     !- Minimum Setpoint Temperature
    16.777,                   !- Maximum Setpoint Temperature
    MaximumTemperature,       !- Strategy
    Node 79;                  !- Setpoint Node or NodeList Name

GENERATOR:COMBUSTIONTURBINE,
    BITCoPT Electricity Generator,    !- Name
    100000000.0,              !- Rated Power Output
    ,                         !- Electric Circuit Node Name
    0.0,                      !- Minimum Part Load Ratio
    1.0,                      !- Maximum Part Load Ratio
    0.5,                      !- Optimum Part Load Ratio
    BITCoPT Electricity Generator Quadratic Curve,    !- Part Load Based Fuel Input Curve Name
    BITCoPT Electricity Generator Quadratic Curve,    !- Temperature Based Fuel Input Curve Name
    BITCoPT Electricity Generator Quadratic Curve,    !- Exhaust Flow Curve Name
    BITCoPT Electricity Generator Quadratic Curve,    !- Part Load Based Exhaust Temperature Curve Name
    BITCoPT Electricity Generator Quadratic Curve,    !- Temperature Based Exhaust Temperature Curve Name
    BITCoPT Electricity Generator Quadratic Curve,    !- Heat Recovery Lube Energy Curve Name
    0.02,                     !- Coefficient 1 of UFactor Times Area Curve
    0.9,                      !- Coefficient 2 of UFactor Times Area Curve
    0.0,                      !- Maximum Exhaust Flow per Unit of Power Output
    150,                      !- Design Minimum Exhaust Temperature
    25,                       !- Design Air Inlet Temperature
    43500,                    !- Fuel Higher Heating Value
    0.0,                      !- Design Heat Recovery Water Flow Rate
    ,                         !- Heat Recovery Inlet Node Name
    ,                         !- Heat Recovery Outlet Node Name
    NaturalGas,               !- Fuel Type
    80.0;                     !- Heat Recovery Maximum Temperature

GENERATOR:FUELSUPPLY,
    NaturalGas,               !- Name
    TemperatureFromAirNode,    !- Fuel Temperature Modeling Mode
    MicroCoGen1 air inlet node,    !- Fuel Temperature Reference Node Name
    ,                         !- Fuel Temperature Schedule Name
    NullCubic,                !- Compressor Power Multiplier Function of Fuel Rate Curve Name
    1.0,                      !- Compressor Heat Loss Factor
    GaseousConstituents,      !- Fuel Type
    ,                         !- Liquid Generic Fuel Lower Heating Value
    ,                         !- Liquid Generic Fuel Higher Heating Value
    ,                         !- Liquid Generic Fuel Molecular Weight
    ,                         !- Liquid Generic Fuel CO2 Emission Factor
    8,                        !- Number of Constituents in Gaseous Constituent Fuel Supply
    METHANE,                  !- Constituent 1 Name
    0.949,                    !- Constituent 1 Molar Fraction
    CarbonDioxide,            !- Constituent 2 Name
    0.007,                    !- Constituent 2 Molar Fraction
    NITROGEN,                 !- Constituent 3 Name
    0.016,                    !- Constituent 3 Molar Fraction
    ETHANE,                   !- Constituent 4 Name
    0.025,                    !- Constituent 4 Molar Fraction
    PROPANE,                  !- Constituent 5 Name
    0.002,                    !- Constituent 5 Molar Fraction
    BUTANE,                   !- Constituent 6 Name
    0.0006,                   !- Constituent 6 Molar Fraction
    PENTANE,                  !- Constituent 7 Name
    0.0002,                   !- Constituent 7 Molar Fraction
    OXYGEN,                   !- Constituent 8 Name
    0.0002;                   !- Constituent 8 Molar Fraction

ELECTRICLOADCENTER:GENERATORS,
    BITCoPT Electricity Generator List,    !- Name
    BITCoPT Electricity Generator,    !- Generator 1 Name
    Generator:CombustionTurbine,    !- Generator 1 Object Type
    100000000.0,              !- Generator 1 Rated Electric Power Output
    ,                         !- Generator 1 Availability Schedule Name
    1.0;                      !- Generator 1 Rated Thermal to Electrical Power Ratio

ELECTRICLOADCENTER:DISTRIBUTION,
    BITCoPT Electricity Generator Distribution,    !- Name
    BITCoPT Electricity Generator List,    !- Generator List Name
    TrackSchedule,            !- Generator Operation Scheme Type
    0,                        !- Generator Demand Limit Scheme Purchased Electric Demand Limit
    BITCoPT Electricity Generator Schedule,    !- Generator Track Schedule Name Scheme Schedule Name
    ,                         !- Generator Track Meter Scheme Meter Name
    AlternatingCurrent,       !- Electrical Buss Type
    ,                         !- Inverter Name
    ,                         !- Electrical Storage Object Name
    ,                         !- Transformer Object Name
    TrackFacilityElectricDemandStoreExcessOnSite,    !- Storage Operation Scheme
    ,                         !- Storage Control Track Meter Name
    ,                         !- Storage Converter Object Name
    1.0,                      !- Maximum Storage State of Charge Fraction
    0.0;                      !- Minimum Storage State of Charge Fraction

WaterUse:Equipment,
    Perimeter_top_zn_1 Service Water Use 0.04gal/min,    !- Name
    General,                  !- EndUse Subcategory
    2.2317136992e-06,         !- Peak Flow Rate
    OfficeMedium BLDG_SWH_SCH,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 35,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Zone Name
    Schedule Ruleset 33,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 34;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Perimeter_top_zn_2 Service Water Use 0.02gal/min,    !- Name
    General,                  !- EndUse Subcategory
    1.41285937732e-06,        !- Peak Flow Rate
    OfficeMedium BLDG_SWH_SCH,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 38,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Zone Name
    Schedule Ruleset 36,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 37;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Perimeter_top_zn_3 Service Water Use 0.04gal/min,    !- Name
    General,                  !- EndUse Subcategory
    2.2317136992e-06,         !- Peak Flow Rate
    OfficeMedium BLDG_SWH_SCH,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 41,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Zone Name
    Schedule Ruleset 39,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 40;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Perimeter_top_zn_4 Service Water Use 0.02gal/min,    !- Name
    General,                  !- EndUse Subcategory
    1.41276670042e-06,        !- Peak Flow Rate
    OfficeMedium BLDG_SWH_SCH,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 44,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Zone Name
    Schedule Ruleset 42,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 43;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Core_top Service Water Use 0.17gal/min,    !- Name
    General,                  !- EndUse Subcategory
    1.05864363914e-05,        !- Peak Flow Rate
    OfficeMedium BLDG_SWH_SCH,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 47,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Zone Name
    Schedule Ruleset 45,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 46;      !- Latent Fraction Schedule Name

WaterUse:Connections,
    Water Use Connections 11,    !- Name
    Node 128,                 !- Inlet Node Name
    Node 129,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Perimeter_top_zn_1 Service Water Use 0.04gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 12,    !- Name
    Node 130,                 !- Inlet Node Name
    Node 131,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Perimeter_top_zn_2 Service Water Use 0.02gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 13,    !- Name
    Node 132,                 !- Inlet Node Name
    Node 133,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Perimeter_top_zn_3 Service Water Use 0.04gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 14,    !- Name
    Node 134,                 !- Inlet Node Name
    Node 135,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Perimeter_top_zn_4 Service Water Use 0.02gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 15,    !- Name
    Node 136,                 !- Inlet Node Name
    Node 137,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Core_top Service Water Use 0.17gal/min;    !- Water Use Equipment 1 Name

Curve:Quadratic,
    OS:Curve:Quadratic 20,    !- Name
    0.77136,                  !- Coefficient1 Constant
    0.34053,                  !- Coefficient2 x
    -0.11088,                 !- Coefficient3 x2
    0.75918,                  !- Minimum Value of x
    1.13877;                  !- Maximum Value of x

Curve:Quadratic,
    OS:Curve:Quadratic 21,    !- Name
    1.2055,                   !- Coefficient1 Constant
    -0.32953,                 !- Coefficient2 x
    0.12308,                  !- Coefficient3 x2
    0.75918,                  !- Minimum Value of x
    1.13877;                  !- Maximum Value of x

Curve:Quadratic,
    OS:Curve:Quadratic 22,    !- Name
    0.771,                    !- Coefficient1 Constant
    0.229,                    !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 1,        !- Name
    0.77136,                  !- Coefficient1 Constant
    0.34053,                  !- Coefficient2 x
    -0.11088,                 !- Coefficient3 x2
    0.75918,                  !- Minimum Value of x
    1.13877;                  !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 10,       !- Name
    0.222903,                 !- Coefficient1 Constant
    0.313387,                 !- Coefficient2 x
    0.46371,                  !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 11,       !- Name
    0.222903,                 !- Coefficient1 Constant
    0.313387,                 !- Coefficient2 x
    0.46371,                  !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 12,       !- Name
    0.222903,                 !- Coefficient1 Constant
    0.313387,                 !- Coefficient2 x
    0.46371,                  !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 13,       !- Name
    0.222903,                 !- Coefficient1 Constant
    0.313387,                 !- Coefficient2 x
    0.46371,                  !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 14,       !- Name
    0.222903,                 !- Coefficient1 Constant
    0.313387,                 !- Coefficient2 x
    0.46371,                  !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 2,        !- Name
    1.2055,                   !- Coefficient1 Constant
    -0.32953,                 !- Coefficient2 x
    0.12308,                  !- Coefficient3 x2
    0.75918,                  !- Minimum Value of x
    1.13877;                  !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 3,        !- Name
    0.771,                    !- Coefficient1 Constant
    0.229,                    !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 4,        !- Name
    0.77136,                  !- Coefficient1 Constant
    0.34053,                  !- Coefficient2 x
    -0.11088,                 !- Coefficient3 x2
    0.75918,                  !- Minimum Value of x
    1.13877;                  !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 5,        !- Name
    1.2055,                   !- Coefficient1 Constant
    -0.32953,                 !- Coefficient2 x
    0.12308,                  !- Coefficient3 x2
    0.75918,                  !- Minimum Value of x
    1.13877;                  !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 6,        !- Name
    0.771,                    !- Coefficient1 Constant
    0.229,                    !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 7,        !- Name
    0.77136,                  !- Coefficient1 Constant
    0.34053,                  !- Coefficient2 x
    -0.11088,                 !- Coefficient3 x2
    0.75918,                  !- Minimum Value of x
    1.13877;                  !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 8,        !- Name
    1.2055,                   !- Coefficient1 Constant
    -0.32953,                 !- Coefficient2 x
    0.12308,                  !- Coefficient3 x2
    0.75918,                  !- Minimum Value of x
    1.13877;                  !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 9,        !- Name
    0.771,                    !- Coefficient1 Constant
    0.229,                    !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

CURVE:QUADRATIC,
    BITCoPT Electricity Generator Quadratic Curve,    !- Name
    0.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Cubic,
    CoilClgDXDblEIRRatio_fCFMRatio,    !- Name
    1.007948,                 !- Coefficient1 Constant
    0.345441,                 !- Coefficient2 x
    -0.692289,                !- Coefficient3 x2
    0.338899,                 !- Coefficient4 x3
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    CoilClgDXDblEIRRatio_fCFMRatio 1,    !- Name
    1.007948,                 !- Coefficient1 Constant
    0.345441,                 !- Coefficient2 x
    -0.692289,                !- Coefficient3 x2
    0.338899,                 !- Coefficient4 x3
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    CoilClgDXDblEIRRatio_fCFMRatio 2,    !- Name
    1.007948,                 !- Coefficient1 Constant
    0.345441,                 !- Coefficient2 x
    -0.692289,                !- Coefficient3 x2
    0.338899,                 !- Coefficient4 x3
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    CoilClgDXDblQRatio_fCFMRatio,    !- Name
    0.472786,                 !- Coefficient1 Constant
    1.243342,                 !- Coefficient2 x
    -1.038706,                !- Coefficient3 x2
    0.322578,                 !- Coefficient4 x3
    -100.0,                   !- Minimum Value of x
    100.0,                    !- Maximum Value of x
    0.47;                     !- Minimum Curve Output

Curve:Cubic,
    CoilClgDXDblQRatio_fCFMRatio 1,    !- Name
    0.472786,                 !- Coefficient1 Constant
    1.243342,                 !- Coefficient2 x
    -1.038706,                !- Coefficient3 x2
    0.322578,                 !- Coefficient4 x3
    -100.0,                   !- Minimum Value of x
    100.0,                    !- Maximum Value of x
    0.47;                     !- Minimum Curve Output

Curve:Cubic,
    CoilClgDXDblQRatio_fCFMRatio 2,    !- Name
    0.472786,                 !- Coefficient1 Constant
    1.243342,                 !- Coefficient2 x
    -1.038706,                !- Coefficient3 x2
    0.322578,                 !- Coefficient4 x3
    -100.0,                   !- Minimum Value of x
    100.0,                    !- Maximum Value of x
    0.47;                     !- Minimum Curve Output

Curve:Cubic,
    CoilClgDXEIRRatio_fQFrac,    !- Name
    0.0,                      !- Coefficient1 Constant
    5.1091,                   !- Coefficient2 x
    -8.5515,                  !- Coefficient3 x2
    4.4744,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0,                      !- Maximum Value of x
    0.92,                     !- Minimum Curve Output
    1.0;                      !- Maximum Curve Output

Curve:Cubic,
    CoilClgDXEIRRatio_fQFrac 1,    !- Name
    0.0,                      !- Coefficient1 Constant
    5.1091,                   !- Coefficient2 x
    -8.5515,                  !- Coefficient3 x2
    4.4744,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0,                      !- Maximum Value of x
    0.92,                     !- Minimum Curve Output
    1.0;                      !- Maximum Curve Output

Curve:Cubic,
    CoilClgDXEIRRatio_fQFrac 2,    !- Name
    0.0,                      !- Coefficient1 Constant
    5.1091,                   !- Coefficient2 x
    -8.5515,                  !- Coefficient3 x2
    4.4744,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0,                      !- Maximum Value of x
    0.92,                     !- Minimum Curve Output
    1.0;                      !- Maximum Curve Output

CURVE:CUBIC,
    BITCoPT Electricity Generator Cubic Curve,    !- Name
    0.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Coefficient4 x3
    0.0,                      !- Minimum Value of x
    0.0,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    OS:Curve:Biquadratic 27,    !- Name
    0.42415,                  !- Coefficient1 Constant
    0.04426,                  !- Coefficient2 x
    -0.00042,                 !- Coefficient3 x2
    0.00333,                  !- Coefficient4 y
    -8e-05,                   !- Coefficient5 y2
    -0.00021,                 !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    OS:Curve:Biquadratic 22,    !- Name
    1.23649,                  !- Coefficient1 Constant
    -0.02431,                 !- Coefficient2 x
    0.00057,                  !- Coefficient3 x2
    -0.01434,                 !- Coefficient4 y
    0.00063,                  !- Coefficient5 y2
    -0.00038,                 !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    OS:Curve:Biquadratic 23,    !- Name
    0.42415,                  !- Coefficient1 Constant
    0.04426,                  !- Coefficient2 x
    -0.00042,                 !- Coefficient3 x2
    0.00333,                  !- Coefficient4 y
    -8e-05,                   !- Coefficient5 y2
    -0.00021,                 !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    OS:Curve:Biquadratic 24,    !- Name
    1.23649,                  !- Coefficient1 Constant
    -0.02431,                 !- Coefficient2 x
    0.00057,                  !- Coefficient3 x2
    -0.01434,                 !- Coefficient4 y
    0.00063,                  !- Coefficient5 y2
    -0.00038,                 !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    OS:Curve:Biquadratic 28,    !- Name
    0.42415,                  !- Coefficient1 Constant
    0.04426,                  !- Coefficient2 x
    -0.00042,                 !- Coefficient3 x2
    0.00333,                  !- Coefficient4 y
    -8e-05,                   !- Coefficient5 y2
    -0.00021,                 !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    OS:Curve:Biquadratic 26,    !- Name
    0.42415,                  !- Coefficient1 Constant
    0.04426,                  !- Coefficient2 x
    -0.00042,                 !- Coefficient3 x2
    0.00333,                  !- Coefficient4 y
    -8e-05,                   !- Coefficient5 y2
    -0.00021,                 !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    OS:Curve:Biquadratic 29,    !- Name
    0.42415,                  !- Coefficient1 Constant
    0.04426,                  !- Coefficient2 x
    -0.00042,                 !- Coefficient3 x2
    0.00333,                  !- Coefficient4 y
    -8e-05,                   !- Coefficient5 y2
    -0.00021,                 !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    OS:Curve:Biquadratic 30,    !- Name
    0.42415,                  !- Coefficient1 Constant
    0.04426,                  !- Coefficient2 x
    -0.00042,                 !- Coefficient3 x2
    0.00333,                  !- Coefficient4 y
    -8e-05,                   !- Coefficient5 y2
    -0.00021,                 !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Boiler Efficiency,        !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Coefficient4 y
    0.0,                      !- Coefficient5 y2
    0.0,                      !- Coefficient6 xy
    0.0,                      !- Minimum Value of x
    1.0,                      !- Maximum Value of x
    0.0,                      !- Minimum Value of y
    1.0,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    Boiler Efficiency 1,      !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Coefficient4 y
    0.0,                      !- Coefficient5 y2
    0.0,                      !- Coefficient6 xy
    0.0,                      !- Minimum Value of x
    1.0,                      !- Maximum Value of x
    0.0,                      !- Minimum Value of y
    1.0,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    Boiler Efficiency 2,      !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Coefficient4 y
    0.0,                      !- Coefficient5 y2
    0.0,                      !- Coefficient6 xy
    0.0,                      !- Minimum Value of x
    1.0,                      !- Maximum Value of x
    0.0,                      !- Minimum Value of y
    1.0,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    Boiler Efficiency 3,      !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Coefficient4 y
    0.0,                      !- Coefficient5 y2
    0.0,                      !- Coefficient6 xy
    0.0,                      !- Minimum Value of x
    1.0,                      !- Maximum Value of x
    0.0,                      !- Minimum Value of y
    1.0,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    Boiler Efficiency 4,      !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Coefficient4 y
    0.0,                      !- Coefficient5 y2
    0.0,                      !- Coefficient6 xy
    0.0,                      !- Minimum Value of x
    1.0,                      !- Maximum Value of x
    0.0,                      !- Minimum Value of y
    1.0,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    CoilClgDXEIRRatio_fTwbToadbSI,    !- Name
    0.116709,                 !- Coefficient1 Constant
    0.028458,                 !- Coefficient2 x
    -0.000411,                !- Coefficient3 x2
    0.021422,                 !- Coefficient4 y
    0.000162,                 !- Coefficient5 y2
    -0.00068,                 !- Coefficient6 xy
    13.89,                    !- Minimum Value of x
    25.0,                     !- Maximum Value of x
    23.89,                    !- Minimum Value of y
    46.11,                    !- Maximum Value of y
    0.77,                     !- Minimum Curve Output
    1.33;                     !- Maximum Curve Output

Curve:Biquadratic,
    CoilClgDXEIRRatio_fTwbToadbSI 1,    !- Name
    0.116709,                 !- Coefficient1 Constant
    0.028458,                 !- Coefficient2 x
    -0.000411,                !- Coefficient3 x2
    0.021422,                 !- Coefficient4 y
    0.000162,                 !- Coefficient5 y2
    -0.00068,                 !- Coefficient6 xy
    13.89,                    !- Minimum Value of x
    25.0,                     !- Maximum Value of x
    23.89,                    !- Minimum Value of y
    46.11,                    !- Maximum Value of y
    0.77,                     !- Minimum Curve Output
    1.33;                     !- Maximum Curve Output

Curve:Biquadratic,
    CoilClgDXEIRRatio_fTwbToadbSI 2,    !- Name
    0.116709,                 !- Coefficient1 Constant
    0.028458,                 !- Coefficient2 x
    -0.000411,                !- Coefficient3 x2
    0.021422,                 !- Coefficient4 y
    0.000162,                 !- Coefficient5 y2
    -0.00068,                 !- Coefficient6 xy
    13.89,                    !- Minimum Value of x
    25.0,                     !- Maximum Value of x
    23.89,                    !- Minimum Value of y
    46.11,                    !- Maximum Value of y
    0.77,                     !- Minimum Curve Output
    1.33;                     !- Maximum Curve Output

Curve:Biquadratic,
    CoilClgDXEIRRatio_fTwbToadbSI 3,    !- Name
    0.116709,                 !- Coefficient1 Constant
    0.028458,                 !- Coefficient2 x
    -0.000411,                !- Coefficient3 x2
    0.021422,                 !- Coefficient4 y
    0.000162,                 !- Coefficient5 y2
    -0.00068,                 !- Coefficient6 xy
    13.89,                    !- Minimum Value of x
    25.0,                     !- Maximum Value of x
    23.89,                    !- Minimum Value of y
    46.11,                    !- Maximum Value of y
    0.77,                     !- Minimum Curve Output
    1.33;                     !- Maximum Curve Output

Curve:Biquadratic,
    CoilClgDXEIRRatio_fTwbToadbSI 4,    !- Name
    0.116709,                 !- Coefficient1 Constant
    0.028458,                 !- Coefficient2 x
    -0.000411,                !- Coefficient3 x2
    0.021422,                 !- Coefficient4 y
    0.000162,                 !- Coefficient5 y2
    -0.00068,                 !- Coefficient6 xy
    13.89,                    !- Minimum Value of x
    25.0,                     !- Maximum Value of x
    23.89,                    !- Minimum Value of y
    46.11,                    !- Maximum Value of y
    0.77,                     !- Minimum Curve Output
    1.33;                     !- Maximum Curve Output

Curve:Biquadratic,
    CoilClgDXEIRRatio_fTwbToadbSI 5,    !- Name
    0.116709,                 !- Coefficient1 Constant
    0.028458,                 !- Coefficient2 x
    -0.000411,                !- Coefficient3 x2
    0.021422,                 !- Coefficient4 y
    0.000162,                 !- Coefficient5 y2
    -0.00068,                 !- Coefficient6 xy
    13.89,                    !- Minimum Value of x
    25.0,                     !- Maximum Value of x
    23.89,                    !- Minimum Value of y
    46.11,                    !- Maximum Value of y
    0.77,                     !- Minimum Curve Output
    1.33;                     !- Maximum Curve Output

Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI,    !- Name
    0.86779,                  !- Coefficient1 Constant
    0.014245,                 !- Coefficient2 x
    0.000554,                 !- Coefficient3 x2
    -0.007569,                !- Coefficient4 y
    3.2e-05,                  !- Coefficient5 y2
    -0.000191,                !- Coefficient6 xy
    13.89,                    !- Minimum Value of x
    25.0,                     !- Maximum Value of x
    23.89,                    !- Minimum Value of y
    46.11,                    !- Maximum Value of y
    0.77,                     !- Minimum Curve Output
    1.29;                     !- Maximum Curve Output

Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI 1,    !- Name
    0.86779,                  !- Coefficient1 Constant
    0.014245,                 !- Coefficient2 x
    0.000554,                 !- Coefficient3 x2
    -0.007569,                !- Coefficient4 y
    3.2e-05,                  !- Coefficient5 y2
    -0.000191,                !- Coefficient6 xy
    13.89,                    !- Minimum Value of x
    25.0,                     !- Maximum Value of x
    23.89,                    !- Minimum Value of y
    46.11,                    !- Maximum Value of y
    0.77,                     !- Minimum Curve Output
    1.29;                     !- Maximum Curve Output

Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI 2,    !- Name
    0.86779,                  !- Coefficient1 Constant
    0.014245,                 !- Coefficient2 x
    0.000554,                 !- Coefficient3 x2
    -0.007569,                !- Coefficient4 y
    3.2e-05,                  !- Coefficient5 y2
    -0.000191,                !- Coefficient6 xy
    13.89,                    !- Minimum Value of x
    25.0,                     !- Maximum Value of x
    23.89,                    !- Minimum Value of y
    46.11,                    !- Maximum Value of y
    0.77,                     !- Minimum Curve Output
    1.29;                     !- Maximum Curve Output

Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI 3,    !- Name
    0.86779,                  !- Coefficient1 Constant
    0.014245,                 !- Coefficient2 x
    0.000554,                 !- Coefficient3 x2
    -0.007569,                !- Coefficient4 y
    3.2e-05,                  !- Coefficient5 y2
    -0.000191,                !- Coefficient6 xy
    13.89,                    !- Minimum Value of x
    25.0,                     !- Maximum Value of x
    23.89,                    !- Minimum Value of y
    46.11,                    !- Maximum Value of y
    0.77,                     !- Minimum Curve Output
    1.29;                     !- Maximum Curve Output

Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI 4,    !- Name
    0.86779,                  !- Coefficient1 Constant
    0.014245,                 !- Coefficient2 x
    0.000554,                 !- Coefficient3 x2
    -0.007569,                !- Coefficient4 y
    3.2e-05,                  !- Coefficient5 y2
    -0.000191,                !- Coefficient6 xy
    13.89,                    !- Minimum Value of x
    25.0,                     !- Maximum Value of x
    23.89,                    !- Minimum Value of y
    46.11,                    !- Maximum Value of y
    0.77,                     !- Minimum Curve Output
    1.29;                     !- Maximum Curve Output

Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI 5,    !- Name
    0.86779,                  !- Coefficient1 Constant
    0.014245,                 !- Coefficient2 x
    0.000554,                 !- Coefficient3 x2
    -0.007569,                !- Coefficient4 y
    3.2e-05,                  !- Coefficient5 y2
    -0.000191,                !- Coefficient6 xy
    13.89,                    !- Minimum Value of x
    25.0,                     !- Maximum Value of x
    23.89,                    !- Minimum Value of y
    46.11,                    !- Maximum Value of y
    0.77,                     !- Minimum Curve Output
    1.29;                     !- Maximum Curve Output

Curve:Biquadratic,
    Curve Biquadratic 1,      !- Name
    0.42415,                  !- Coefficient1 Constant
    0.04426,                  !- Coefficient2 x
    -0.00042,                 !- Coefficient3 x2
    0.00333,                  !- Coefficient4 y
    -8e-05,                   !- Coefficient5 y2
    -0.00021,                 !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 10,     !- Name
    1.23649,                  !- Coefficient1 Constant
    -0.02431,                 !- Coefficient2 x
    0.00057,                  !- Coefficient3 x2
    -0.01434,                 !- Coefficient4 y
    0.00063,                  !- Coefficient5 y2
    -0.00038,                 !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 11,     !- Name
    0.42415,                  !- Coefficient1 Constant
    0.04426,                  !- Coefficient2 x
    -0.00042,                 !- Coefficient3 x2
    0.00333,                  !- Coefficient4 y
    -8e-05,                   !- Coefficient5 y2
    -0.00021,                 !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 12,     !- Name
    1.23649,                  !- Coefficient1 Constant
    -0.02431,                 !- Coefficient2 x
    0.00057,                  !- Coefficient3 x2
    -0.01434,                 !- Coefficient4 y
    0.00063,                  !- Coefficient5 y2
    -0.00038,                 !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 13,     !- Name
    0.258,                    !- Coefficient1 Constant
    0.0389,                   !- Coefficient2 x
    -0.000217,                !- Coefficient3 x2
    0.0469,                   !- Coefficient4 y
    -0.000943,                !- Coefficient5 y2
    -0.000343,                !- Coefficient6 xy
    5.0,                      !- Minimum Value of x
    10.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    35.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 14,     !- Name
    0.934,                    !- Coefficient1 Constant
    -0.0582,                  !- Coefficient2 x
    0.0045,                   !- Coefficient3 x2
    0.00243,                  !- Coefficient4 y
    0.000486,                 !- Coefficient5 y2
    -0.00122,                 !- Coefficient6 xy
    5.0,                      !- Minimum Value of x
    10.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    35.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 15,     !- Name
    0.258,                    !- Coefficient1 Constant
    0.0389,                   !- Coefficient2 x
    -0.000217,                !- Coefficient3 x2
    0.0469,                   !- Coefficient4 y
    -0.000943,                !- Coefficient5 y2
    -0.000343,                !- Coefficient6 xy
    5.0,                      !- Minimum Value of x
    10.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    35.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 16,     !- Name
    0.934,                    !- Coefficient1 Constant
    -0.0582,                  !- Coefficient2 x
    0.0045,                   !- Coefficient3 x2
    0.00243,                  !- Coefficient4 y
    0.000486,                 !- Coefficient5 y2
    -0.00122,                 !- Coefficient6 xy
    5.0,                      !- Minimum Value of x
    10.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    35.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 17,     !- Name
    0.258,                    !- Coefficient1 Constant
    0.0389,                   !- Coefficient2 x
    -0.000217,                !- Coefficient3 x2
    0.0469,                   !- Coefficient4 y
    -0.000943,                !- Coefficient5 y2
    -0.000343,                !- Coefficient6 xy
    5.0,                      !- Minimum Value of x
    10.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    35.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 18,     !- Name
    0.934,                    !- Coefficient1 Constant
    -0.0582,                  !- Coefficient2 x
    0.0045,                   !- Coefficient3 x2
    0.00243,                  !- Coefficient4 y
    0.000486,                 !- Coefficient5 y2
    -0.00122,                 !- Coefficient6 xy
    5.0,                      !- Minimum Value of x
    10.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    35.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 19,     !- Name
    0.258,                    !- Coefficient1 Constant
    0.0389,                   !- Coefficient2 x
    -0.000217,                !- Coefficient3 x2
    0.0469,                   !- Coefficient4 y
    -0.000943,                !- Coefficient5 y2
    -0.000343,                !- Coefficient6 xy
    5.0,                      !- Minimum Value of x
    10.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    35.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 2,      !- Name
    1.23649,                  !- Coefficient1 Constant
    -0.02431,                 !- Coefficient2 x
    0.00057,                  !- Coefficient3 x2
    -0.01434,                 !- Coefficient4 y
    0.00063,                  !- Coefficient5 y2
    -0.00038,                 !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 20,     !- Name
    0.934,                    !- Coefficient1 Constant
    -0.0582,                  !- Coefficient2 x
    0.0045,                   !- Coefficient3 x2
    0.00243,                  !- Coefficient4 y
    0.000486,                 !- Coefficient5 y2
    -0.00122,                 !- Coefficient6 xy
    5.0,                      !- Minimum Value of x
    10.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    35.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 21,     !- Name
    0.258,                    !- Coefficient1 Constant
    0.0389,                   !- Coefficient2 x
    -0.000217,                !- Coefficient3 x2
    0.0469,                   !- Coefficient4 y
    -0.000943,                !- Coefficient5 y2
    -0.000343,                !- Coefficient6 xy
    5.0,                      !- Minimum Value of x
    10.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    35.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 22,     !- Name
    0.934,                    !- Coefficient1 Constant
    -0.0582,                  !- Coefficient2 x
    0.0045,                   !- Coefficient3 x2
    0.00243,                  !- Coefficient4 y
    0.000486,                 !- Coefficient5 y2
    -0.00122,                 !- Coefficient6 xy
    5.0,                      !- Minimum Value of x
    10.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    35.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 3,      !- Name
    0.42415,                  !- Coefficient1 Constant
    0.04426,                  !- Coefficient2 x
    -0.00042,                 !- Coefficient3 x2
    0.00333,                  !- Coefficient4 y
    -8e-05,                   !- Coefficient5 y2
    -0.00021,                 !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 4,      !- Name
    1.23649,                  !- Coefficient1 Constant
    -0.02431,                 !- Coefficient2 x
    0.00057,                  !- Coefficient3 x2
    -0.01434,                 !- Coefficient4 y
    0.00063,                  !- Coefficient5 y2
    -0.00038,                 !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 5,      !- Name
    0.42415,                  !- Coefficient1 Constant
    0.04426,                  !- Coefficient2 x
    -0.00042,                 !- Coefficient3 x2
    0.00333,                  !- Coefficient4 y
    -8e-05,                   !- Coefficient5 y2
    -0.00021,                 !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 6,      !- Name
    1.23649,                  !- Coefficient1 Constant
    -0.02431,                 !- Coefficient2 x
    0.00057,                  !- Coefficient3 x2
    -0.01434,                 !- Coefficient4 y
    0.00063,                  !- Coefficient5 y2
    -0.00038,                 !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 7,      !- Name
    0.42415,                  !- Coefficient1 Constant
    0.04426,                  !- Coefficient2 x
    -0.00042,                 !- Coefficient3 x2
    0.00333,                  !- Coefficient4 y
    -8e-05,                   !- Coefficient5 y2
    -0.00021,                 !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 8,      !- Name
    1.23649,                  !- Coefficient1 Constant
    -0.02431,                 !- Coefficient2 x
    0.00057,                  !- Coefficient3 x2
    -0.01434,                 !- Coefficient4 y
    0.00063,                  !- Coefficient5 y2
    -0.00038,                 !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 9,      !- Name
    0.42415,                  !- Coefficient1 Constant
    0.04426,                  !- Coefficient2 x
    -0.00042,                 !- Coefficient3 x2
    0.00333,                  !- Coefficient4 y
    -8e-05,                   !- Coefficient5 y2
    -0.00021,                 !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    OS:Curve:Biquadratic 25,    !- Name
    0.86779,                  !- Coefficient1 Constant
    0.014245,                 !- Coefficient2 x
    0.000554,                 !- Coefficient3 x2
    -0.007569,                !- Coefficient4 y
    3.2e-05,                  !- Coefficient5 y2
    -0.000191,                !- Coefficient6 xy
    13.89,                    !- Minimum Value of x
    25.0,                     !- Maximum Value of x
    23.89,                    !- Minimum Value of y
    46.11;                    !- Maximum Value of y

LifeCycleCost:Parameters,
    {ab2fb7a5-4ec7-4872-8ce0-c4ded9d668e8},    !- Name
    EndOfYear,                !- Discounting Convention
    ConstantDollar,           !- Inflation Approach
    0.03,                     !- Real Discount Rate
    ,                         !- Nominal Discount Rate
    ,                         !- Inflation
    ,                         !- Base Date Month
    2011,                     !- Base Date Year
    ,                         !- Service Date Month
    2011,                     !- Service Date Year
    25,                       !- Length of Study Period in Years
    ,                         !- Tax rate
    None;                     !- Depreciation Method

LifeCycleCost:NonrecurringCost,
    Default Cost,             !- Name
    Construction,             !- Category
    0.0,                      !- Cost
    ServicePeriod;            !- Start of Costs

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,    !- Name
    Electricity,              !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9838,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9632,                   !- Year 3 Escalation
    0.9611,                   !- Year 4 Escalation
    0.9571,                   !- Year 5 Escalation
    0.9553,                   !- Year 6 Escalation
    0.9539,                   !- Year 7 Escalation
    0.9521,                   !- Year 8 Escalation
    0.9546,                   !- Year 9 Escalation
    0.955,                    !- Year 10 Escalation
    0.9553,                   !- Year 11 Escalation
    0.9564,                   !- Year 12 Escalation
    0.9575,                   !- Year 13 Escalation
    0.9596,                   !- Year 14 Escalation
    0.9618,                   !- Year 15 Escalation
    0.9614,                   !- Year 16 Escalation
    0.9618,                   !- Year 17 Escalation
    0.9618,                   !- Year 18 Escalation
    0.9593,                   !- Year 19 Escalation
    0.9589,                   !- Year 20 Escalation
    0.9607,                   !- Year 21 Escalation
    0.9625,                   !- Year 22 Escalation
    0.965,                    !- Year 23 Escalation
    0.9708,                   !- Year 24 Escalation
    0.9751,                   !- Year 25 Escalation
    0.9762,                   !- Year 26 Escalation
    0.9766,                   !- Year 27 Escalation
    0.9766,                   !- Year 28 Escalation
    0.9769,                   !- Year 29 Escalation
    0.9773;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,    !- Name
    FuelOil#1,                !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9714,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9942,                   !- Year 3 Escalation
    1.0164,                   !- Year 4 Escalation
    1.0541,                   !- Year 5 Escalation
    1.0928,                   !- Year 6 Escalation
    1.1267,                   !- Year 7 Escalation
    1.158,                    !- Year 8 Escalation
    1.1792,                   !- Year 9 Escalation
    1.1967,                   !- Year 10 Escalation
    1.22,                     !- Year 11 Escalation
    1.2333,                   !- Year 12 Escalation
    1.2566,                   !- Year 13 Escalation
    1.2709,                   !- Year 14 Escalation
    1.2826,                   !- Year 15 Escalation
    1.2985,                   !- Year 16 Escalation
    1.3102,                   !- Year 17 Escalation
    1.325,                    !- Year 18 Escalation
    1.3261,                   !- Year 19 Escalation
    1.3282,                   !- Year 20 Escalation
    1.3324,                   !- Year 21 Escalation
    1.3356,                   !- Year 22 Escalation
    1.3431,                   !- Year 23 Escalation
    1.351,                    !- Year 24 Escalation
    1.3568,                   !- Year 25 Escalation
    1.3606,                   !- Year 26 Escalation
    1.3637,                   !- Year 27 Escalation
    1.3674,                   !- Year 28 Escalation
    1.3706,                   !- Year 29 Escalation
    1.3743;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,    !- Name
    FuelOil#2,                !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.8469,                   !- Year 1 Escalation
    0.8257,                   !- Year 2 Escalation
    0.8681,                   !- Year 3 Escalation
    0.8988,                   !- Year 4 Escalation
    0.9289,                   !- Year 5 Escalation
    0.9604,                   !- Year 6 Escalation
    0.9897,                   !- Year 7 Escalation
    1.0075,                   !- Year 8 Escalation
    1.0314,                   !- Year 9 Escalation
    1.0554,                   !- Year 10 Escalation
    1.0861,                   !- Year 11 Escalation
    1.1278,                   !- Year 12 Escalation
    1.1497,                   !- Year 13 Escalation
    1.162,                    !- Year 14 Escalation
    1.1743,                   !- Year 15 Escalation
    1.1852,                   !- Year 16 Escalation
    1.1948,                   !- Year 17 Escalation
    1.2037,                   !- Year 18 Escalation
    1.2071,                   !- Year 19 Escalation
    1.2119,                   !- Year 20 Escalation
    1.2139,                   !- Year 21 Escalation
    1.2194,                   !- Year 22 Escalation
    1.2276,                   !- Year 23 Escalation
    1.2365,                   !- Year 24 Escalation
    1.242,                    !- Year 25 Escalation
    1.2461,                   !- Year 26 Escalation
    1.2509,                   !- Year 27 Escalation
    1.255,                    !- Year 28 Escalation
    1.2591,                   !- Year 29 Escalation
    1.2638;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,    !- Name
    NaturalGas,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9823,                   !- Year 1 Escalation
    0.9557,                   !- Year 2 Escalation
    0.9279,                   !- Year 3 Escalation
    0.9257,                   !- Year 4 Escalation
    0.9346,                   !- Year 5 Escalation
    0.9412,                   !- Year 6 Escalation
    0.9512,                   !- Year 7 Escalation
    0.9645,                   !- Year 8 Escalation
    0.9856,                   !- Year 9 Escalation
    1.0067,                   !- Year 10 Escalation
    1.0222,                   !- Year 11 Escalation
    1.041,                    !- Year 12 Escalation
    1.061,                    !- Year 13 Escalation
    1.0787,                   !- Year 14 Escalation
    1.0942,                   !- Year 15 Escalation
    1.1098,                   !- Year 16 Escalation
    1.122,                    !- Year 17 Escalation
    1.1308,                   !- Year 18 Escalation
    1.1386,                   !- Year 19 Escalation
    1.1486,                   !- Year 20 Escalation
    1.1619,                   !- Year 21 Escalation
    1.1763,                   !- Year 22 Escalation
    1.1918,                   !- Year 23 Escalation
    1.2118,                   !- Year 24 Escalation
    1.2284,                   !- Year 25 Escalation
    1.2439,                   !- Year 26 Escalation
    1.2605,                   !- Year 27 Escalation
    1.2772,                   !- Year 28 Escalation
    1.2938,                   !- Year 29 Escalation
    1.3115;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,    !- Name
    Coal,                     !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.997,                    !- Year 1 Escalation
    1.0089,                   !- Year 2 Escalation
    1.0089,                   !- Year 3 Escalation
    0.9941,                   !- Year 4 Escalation
    0.9941,                   !- Year 5 Escalation
    1.0,                      !- Year 6 Escalation
    1.003,                    !- Year 7 Escalation
    1.0059,                   !- Year 8 Escalation
    1.0089,                   !- Year 9 Escalation
    1.0119,                   !- Year 10 Escalation
    1.0148,                   !- Year 11 Escalation
    1.0178,                   !- Year 12 Escalation
    1.0208,                   !- Year 13 Escalation
    1.0267,                   !- Year 14 Escalation
    1.0297,                   !- Year 15 Escalation
    1.0356,                   !- Year 16 Escalation
    1.0415,                   !- Year 17 Escalation
    1.0534,                   !- Year 18 Escalation
    1.0564,                   !- Year 19 Escalation
    1.0593,                   !- Year 20 Escalation
    1.0653,                   !- Year 21 Escalation
    1.0712,                   !- Year 22 Escalation
    1.0742,                   !- Year 23 Escalation
    1.0801,                   !- Year 24 Escalation
    1.0831,                   !- Year 25 Escalation
    1.0831,                   !- Year 26 Escalation
    1.0861,                   !- Year 27 Escalation
    1.089,                    !- Year 28 Escalation
    1.092,                    !- Year 29 Escalation
    1.095;                    !- Year 30 Escalation

Output:VariableDictionary,
    IDF,                      !- Key Field
    Unsorted;                 !- Sort Option

Output:Table:SummaryReports,
    AllSummary;               !- Report 1 Name

OutputControl:Table:Style,
    HTML;                     !- Column Separator

OutputControl:ReportingTolerances,
    0.2,                      !- Tolerance for Time Heating Setpoint Not Met
    0.2;                      !- Tolerance for Time Cooling Setpoint Not Met

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Surface Outside Face Incident Solar Radiation Rate per Area,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Surface Outside Face Outdoor Air Drybulb Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Surface Outside Face Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Outdoor Air Drybulb Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermostat Air Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Total Internal Total Heating Energy,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Windows Total Heat Gain Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Windows Total Heat Loss Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air Temperature,     !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
      Zone Mechanical Ventilation Mass Flow Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Infiltration Total Heat Loss Energy,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Infiltration Total Heat Gain Energy,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Lights Electric Energy,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Lights Electric Power,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Mean Air Humidity Ratio,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    People Occupant Count,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
     Schedule Value,          !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Outdoor Air Drybulb Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Schedule Value,           !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Surface Inside Face Absorbed Shortwave Radiation Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Generator Produced Electric Power,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Generator Produced Electric Energy,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Generator Produced Thermal Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Generator Produced Thermal Energy,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Electric Load Center Produced Electric Power,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Electric Load Center Produced Electric Energy,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Electric Load Center Supplied Electric Power,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Electric Load Center Requested Electric Power,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Plant Temperature Source Component Mass Flow Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Plant Temperature Source Component Inlet Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Plant Temperature Source Component Outlet Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Plant Temperature Source Component Source Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Plant Temperature Source Component Heat Transfer Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Plant Temperature Source Component Heat Transfer Energy,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Water Use Equipment Hot Water Mass Flow Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Water Use Equipment Cold Water Mass Flow Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Water Use Equipment Total Mass Flow Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Water Use Equipment Hot Water Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Water Use Equipment Cold Water Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Water Use Equipment Target Water Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Water Use Equipment Mixed Water Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Water Use Equipment Total Volume,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Fluid Heat Exchanger Heat Transfer Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Fluid Heat Exchanger Heat Transfer Energy,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Fluid Heat Exchanger Loop Supply Side Mass Flow Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Fluid Heat Exchanger Loop Supply Side Inlet Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Fluid Heat Exchanger Loop Supply Side Outlet Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Fluid Heat Exchanger Loop Demand Side Mass Flow Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Fluid Heat Exchanger Loop Demand Side Inlet Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Fluid Heat Exchanger Loop Demand Side Outlet Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Fluid Heat Exchanger Operation Status,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Fluid Heat Exchanger Effectiveness,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Baseboard Total Heating Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Baseboard Hot Water Mass Flow Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Baseboard Water Inlet Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Baseboard Water Outlet Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:SQLite,
    ;                         !- Option Type